[
    {
        "id": "bcf0238f73da0af2",
        "type": "serial in",
        "z": "1c00011a6f22edfe",
        "name": "",
        "serial": "7450e794f0202cde",
        "x": 220,
        "y": 200,
        "wires": [
            [
                "b9266b0544516dfa"
            ]
        ]
    },
    {
        "id": "7fce707f5340093f",
        "type": "function",
        "z": "1c00011a6f22edfe",
        "name": "Pass only one msg type 00,16,07",
        "func": "var sequence = [0,16,7];\n\nif (msg.payload) {\n    var isMatch = true;\n\n    for (var i = 0; i < sequence.length; i++) {\n        if (msg.payload[i] !== sequence[i]) {\n            isMatch = false;\n            break;\n        }\n    }\n\n    if (isMatch) {\n        // The message starts with the specified sequence\n        // You can perform further actions or send the message to the next node\n        return msg;\n    }\n}\n\n// The message does not start with the specified sequence\n// You can choose to discard the message or send it to a different node\nreturn null;",
        "outputs": 1,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 440,
        "y": 100,
        "wires": [
            [
                "8f7e67d3a25e484c"
            ]
        ]
    },
    {
        "id": "dfc65a3e299152d7",
        "type": "delay",
        "z": "1c00011a6f22edfe",
        "name": "",
        "pauseType": "rate",
        "timeout": "5",
        "timeoutUnits": "seconds",
        "rate": "1",
        "nbRateUnits": "10",
        "rateUnits": "second",
        "randomFirst": "1",
        "randomLast": "5",
        "randomUnits": "seconds",
        "drop": true,
        "allowrate": false,
        "outputs": 1,
        "x": 940,
        "y": 100,
        "wires": [
            [
                "3336ba1e5b1210bb"
            ]
        ]
    },
    {
        "id": "3e4d23e01991a6f4",
        "type": "inject",
        "z": "1c00011a6f22edfe",
        "name": "Auto Flag 128 (Startup Read-Out)",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": 0.5,
        "topic": "",
        "payload": "start_flag_128",
        "payloadType": "str",
        "x": 360,
        "y": 300,
        "wires": [
            [
                "b1569ee02102ae62"
            ]
        ]
    },
    {
        "id": "b1569ee02102ae62",
        "type": "function",
        "z": "1c00011a6f22edfe",
        "name": "LCD Emulator (Slave 1 Responder)",
        "func": "// =========================================================================\n// LCD EMULATOR (SLAVE 1 RESPONDER)\n// Supports 3 Configuration Blocks + Flag 128 (0x8000) Full Sync:\n// - Block 1: Reg 1001..1090 (3, 233) -> FLAG 2\n// - Block 2: Reg 1091..1180 (4, 67)  -> FLAG 4\n// - Block 3: Reg 1181..1270 (4, 157) -> FLAG 8\n// - Full Sync / Reboot: Reg 3011 = 0x8000 (byte 23 = 128) -> All 3 Blocks\n// =========================================================================\n\nconst BASE_CONFIG_BYTES_1 = [\n    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,233,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,1,\n    0,0,0,0,0,0,0,1,0,5,0,1,0,5,0,30,0,80,0,17,0,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,\n    0,0,0,0,0,0,0,0,0,50,0,20,0,20,255,56,4,76,1,94,0,0,0,0,0,0,0,0,0,0,0,0,0,0,\n    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,32,1,44,0,30,0,110,2,38,1,44,1,24,0,200,0,\n    0,0,0,0,22,0,1,1,194,2,88,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,\n    0,0,0,0,0,0,0,0,0,0\n];\n\nconst BASE_CONFIG_BYTES_2 = [\n    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,67,0,150,0,250,0,30,0,10,0,59,0,28,0,40,\n    255,106,0,1,0,0,0,70,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,\n    0,0,0,1,0,40,0,5,0,5,1,94,0,0,0,0,0,0,0,100,1,224,0,40,1,224,0,60,0,24,0,5,0,\n    3,0,0,0,0,0,20,0,40,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,138,\n    0,5,0,1,0,30,0,0,0,0,0,0,0,1,0,30,0,3,0,3,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,\n    0,0,0\n];\n\nconst BASE_CONFIG_BYTES_3 = [\n    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,157,1,244,0,220,0,200,0,30,0,30,1,144,\n    2,138,0,200,1,244,0,120,0,200,0,0,0,50,0,20,0,45,255,206,0,0,255,106,1,194,\n    2,38,2,38,1,194,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,\n    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,\n    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,16,0,1,0,20,0,0,0,\n    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0\n];\n\nfunction getBaseRegisters(bytes, startReg) {\n    const regs = {};\n    const buf = Buffer.from(bytes);\n    for (let i = 0; i < 90; i++) {\n        regs[startReg + i] = buf.readInt16BE(i * 2);\n    }\n    return regs;\n}\n\n// -------------------------------------------------------------------------\n// Handle control commands (startup auto-trigger, manual read_all, start)\n// -------------------------------------------------------------------------\nif (typeof msg.payload === \"string\") {\n    const cmd = msg.payload.toLowerCase();\n    if (cmd === \"start_flag_128\" || cmd === \"read_all\" || cmd === \"flag_128\" || cmd === \"init\") {\n        flow.set(\"lcd_event_flag\", 0x8000); // 32768 (byte 23 = 128, byte 24 = 0)\n        flow.set(\"lcd_config_initialized\", false);\n        flow.set(\"lcd_sync_status\", \"pending_flag_128\");\n        node.status({ fill: \"yellow\", shape: \"dot\", text: \"Startup: Flag 128 queued (Waiting for emulation to be enabled)\" });\n        return null;\n    }\n    if (cmd === \"start\") {\n        if (flow.get(\"lcd_config_initialized\") !== true) {\n            node.warn(\"Cannot start: Configuration not yet initialized by Flag 128!\");\n            node.status({ fill: \"red\", shape: \"ring\", text: \"Blocked: waiting for Flag 128 read-out\" });\n            return null;\n        }\n        flow.set(\"lcd_event_flag\", 2);\n        node.status({ fill: \"green\", shape: \"dot\", text: \"Flag set: 2 (Block 1)\" });\n        return null;\n    }\n}\n\nlet buf = msg.payload;\nif (!Buffer.isBuffer(buf)) {\n    if (Array.isArray(buf)) {\n        buf = Buffer.from(buf);\n    } else {\n        return null;\n    }\n}\n\n// Modbus frame safety check: Must be at least 5 bytes and target Slave 1\nif (buf.length < 5 || buf[0] !== 1) {\n    return null;\n}\n\n// =========================================================================\n// LCD EMULATION WATCHDOG GUARD:\n// Emulate ONLY if we didn't receive Display Reply (01,03,42) for >= 10s.\n// Also disable emulation if a Display Reply was received within last 10s.\n// =========================================================================\nconst lastReply = flow.get(\"lcd_display_reply_last_seen\");\nconst now = Date.now();\n\nif (lastReply === undefined || lastReply === null) {\n    flow.set(\"lcd_display_reply_last_seen\", now);\n    flow.set(\"lcd_emulator_enabled\", false);\n    node.status({ fill: \"yellow\", shape: \"ring\", text: \"Startup: Waiting 10s for real LCD...\" });\n    return null;\n}\n\nconst timeSinceReply = now - lastReply;\nif (timeSinceReply < 10000) {\n    flow.set(\"lcd_emulator_enabled\", false);\n    const secLeft = Math.ceil((10000 - timeSinceReply) / 1000);\n    node.status({ fill: \"grey\", shape: \"ring\", text: `Emulation disabled (Real LCD active, cooldown ${secLeft}s)` });\n    return null;\n}\n\nflow.set(\"lcd_emulator_enabled\", true);\n\nconst fc = buf[1];\n\n// =========================================================================\n// 1. MASTER PERIODIC POLL: [01, 03, 0B, B9, 00, 15] (FC 03, Reg 3001, Qty 21)\n// =========================================================================\nif (fc === 3 && buf[2] === 11 && buf[3] === 185 && buf[4] === 0 && buf[5] === 21) {\n    const resp = Buffer.alloc(45);\n    resp[0] = 1;  // Slave 1\n    resp[1] = 3;  // FC 3\n    resp[2] = 42; // Byte Count: 42 (21 registers * 2)\n\n    // Flag: 0=idle, 2=Block 1 (1001), 4=Block 2 (1091), 8=Block 3 (1181), 0x8000 (32768)=Full Read-out\n    const flag = flow.get(\"lcd_event_flag\") ?? 0;\n    resp.writeUInt16BE(flag, 23); // Register 3011 (bytes 23-24)\n\n    // Current Date/Time in Registers 3017-3021 (Big-Endian)\n    const now = new Date();\n    resp.writeUInt16BE(now.getFullYear() % 100, 35); // Reg 3017 (Year)\n    resp.writeUInt16BE(now.getMonth() + 1,      37); // Reg 3018 (Month)\n    resp.writeUInt16BE(now.getDate(),           39); // Reg 3019 (Day)\n    resp.writeUInt16BE(now.getHours(),          41); // Reg 3020 (Hour)\n    resp.writeUInt16BE(now.getMinutes(),        43); // Reg 3021 (Minute)\n\n    if (flag === 0x8000 || flag === 32768) {\n        node.status({ fill: \"yellow\", shape: \"dot\", text: \"Poll replied: Flag 128 (Reading all registers)\" });\n    } else if (flag > 0) {\n        node.status({ fill: \"yellow\", shape: \"dot\", text: `Poll replied (Flag: ${flag})` });\n    } else {\n        node.status({ fill: \"green\", shape: \"dot\", text: \"Poll replied (Idle, Flag 0)\" });\n    }\n\n    const outMsg = { payload: resp };\n    return [outMsg, null]; // Output 1 -> calculate crc -> delay -> serial out\n}\n\n// =========================================================================\n// 2a. MASTER READ SETTINGS: (FC 03, Qty 90 registers / 180 bytes)\n//    - Block 1 (Flag 2): Start Reg 1001 (0x03E9 -> buf[2]=3, buf[3]=233)\n//    - Block 2 (Flag 4): Start Reg 1091 (0x0443 -> buf[2]=4, buf[3]=67)\n//    - Block 3 (Flag 8): Start Reg 1181 (0x049D -> buf[2]=4, buf[3]=157)\n// =========================================================================\nif (fc === 3 && (buf.length >= 6) && (buf[4] === 0 && buf[5] === 90)) {\n    const startReg = buf.readUInt16BE(2);\n    let blockNum = 1;\n    let targetStartReg = 1001;\n\n    if (startReg === 1091 || (startReg !== 1001 && startReg !== 1181 && flow.get(\"lcd_event_flag\") === 4)) {\n        blockNum = 2;\n        targetStartReg = 1091;\n    } else if (startReg === 1181 || (startReg !== 1001 && flow.get(\"lcd_event_flag\") === 8)) {\n        blockNum = 3;\n        targetStartReg = 1181;\n    } else {\n        blockNum = 1;\n        targetStartReg = 1001;\n    }\n\n    const contextKey = \"lcd_config_registers_block\" + blockNum;\n    let configRegs = flow.get(contextKey);\n    if (!configRegs) {\n        const baseBytes = (blockNum === 1) ? BASE_CONFIG_BYTES_1 : ((blockNum === 2) ? BASE_CONFIG_BYTES_2 : BASE_CONFIG_BYTES_3);\n        configRegs = getBaseRegisters(baseBytes, targetStartReg);\n        flow.set(contextKey, configRegs);\n    }\n\n    const resp = Buffer.alloc(183);\n    resp[0] = 1;   // Slave 1\n    resp[1] = 3;   // FC 3\n    resp[2] = 180; // Byte count: 180 (90 registers * 2)\n\n    for (let i = 0; i < 90; i++) {\n        const regNum = targetStartReg + i;\n        const val = (configRegs[regNum] !== undefined) ? configRegs[regNum] : 0;\n        resp.writeInt16BE(val, 3 + i * 2);\n    }\n\n    const flagNum = (blockNum === 1) ? 2 : ((blockNum === 2) ? 4 : 8);\n    const blockName = `Block ${blockNum} (Reg ${targetStartReg}-${targetStartReg + 89}, Flag ${flagNum})`;\n    node.status({ fill: \"blue\", shape: \"dot\", text: `Sent 90 regs: ${blockName}` });\n\n    const outMsg = { payload: resp };\n    const logMsg = {\n        payload: `Master read 90 config registers for ${blockName}`,\n        block: blockNum,\n        startRegister: targetStartReg,\n        flag: flagNum,\n        timestamp: new Date().toISOString(),\n        registers: configRegs\n    };\n\n    return [outMsg, logMsg];\n}\n\n// =========================================================================\n// 2b. MASTER WRITE SETTINGS: (FC 16, Qty 90 registers / 180 bytes)\n//    - Block 1 (Flag 2): Start Reg 1001 (0x03E9 -> buf[2]=3, buf[3]=233)\n//    - Block 2 (Flag 4): Start Reg 1091 (0x0443 -> buf[2]=4, buf[3]=67)\n//    - Block 3 (Flag 8): Start Reg 1181 (0x049D -> buf[2]=4, buf[3]=157)\n// =========================================================================\nif (fc === 16 && buf.length >= 187 && buf[6] === 180) {\n    let startReg = buf.readUInt16BE(2);\n    if (startReg !== 1001 && startReg !== 1091 && startReg !== 1181 && buf.length >= 27) {\n        const conf = buf.readUInt16BE(25);\n        if (conf === 1001 || conf === 1091 || conf === 1181) startReg = conf;\n    }\n\n    if (startReg === 1001 || startReg === 1091 || startReg === 1181) {\n        const blockNum = (startReg === 1001) ? 1 : ((startReg === 1091) ? 2 : 3);\n        const targetStartReg = startReg;\n        const contextKey = \"lcd_config_registers_block\" + blockNum;\n\n        let configRegs = flow.get(contextKey) || {};\n        const pendingWrites = flow.get(\"lcd_pending_writes\") || {};\n        const nowWrite = Date.now();\n        for (let i = 0; i < 90; i++) {\n            const regNum = targetStartReg + i;\n            const pending = pendingWrites[regNum];\n            if (pending && (nowWrite - pending.time < 5000)) {\n                // Lock window active (5s): Protect pending write from master's stale frame\n                configRegs[regNum] = pending.val;\n            } else {\n                configRegs[regNum] = buf.readInt16BE(7 + i * 2);\n                if (pending) delete pendingWrites[regNum];\n            }\n        }\n        flow.set(\"lcd_pending_writes\", pendingWrites);\n        flow.set(contextKey, configRegs);\n\n        // Track synced blocks during Flag 128\n        let synced = flow.get(\"lcd_synced_blocks\") || {};\n        synced[startReg] = true;\n        flow.set(\"lcd_synced_blocks\", synced);\n\n        // If single block update was pending, record last sync flag and clear flag\n        const expectedFlag = (blockNum === 1) ? 2 : ((blockNum === 2) ? 4 : 8);\n        if (flow.get(\"lcd_event_flag\") === expectedFlag) {\n            flow.set(\"lcd_last_sync_flag\", expectedFlag);\n            flow.set(\"lcd_event_flag\", 0);\n        }\n\n        const blockName = `Block ${blockNum} (Reg ${targetStartReg}-${targetStartReg + 89})`;\n        node.status({ fill: \"blue\", shape: \"dot\", text: `FC 16 stored 90 regs: ${blockName}` });\n\n        // Modbus FC 16 confirmation: [1, 16, AddrHi, AddrLo, 0, 90] (CRC appended by calculate crc)\n        const resp = Buffer.from([1, 16, buf[2], buf[3], 0, 90]);\n\n        const outMsg = { payload: resp };\n        const logMsg = {\n            payload: `Master wrote 90 config registers for ${blockName} via FC 16`,\n            block: blockNum,\n            startRegister: targetStartReg,\n            timestamp: new Date().toISOString(),\n            registers: configRegs\n        };\n\n        return [outMsg, logMsg];\n    }\n}\n\n// =========================================================================\n// 3. MASTER WRITE ACK: [01, 16, 0B, C3, 00, 01, 02, 00, 00] (FC 16, Reg 3011, Val 0)\n// =========================================================================\nif (fc === 16 && buf[2] === 11 && buf[3] === 195 && buf[4] === 0 && buf[5] === 1) {\n    const prevFlag = flow.get(\"lcd_event_flag\") ?? 0;\n\n    // Clear pending writes associated with the acknowledged block flag\n    const ackFlag = (prevFlag && prevFlag !== 0) ? prevFlag : (flow.get(\"lcd_last_sync_flag\") || 0);\n    let pendingWrites = flow.get(\"lcd_pending_writes\") || {};\n    for (const [r, item] of Object.entries(pendingWrites)) {\n        if (item.flag === ackFlag || item.flag === prevFlag) {\n            delete pendingWrites[r];\n        }\n    }\n    flow.set(\"lcd_pending_writes\", pendingWrites);\n    flow.set(\"lcd_last_sync_flag\", 0);\n\n    // Check if there are further pending block synchronization flags in the queue\n    let pendingQueue = flow.get(\"lcd_pending_flag_queue\") || [];\n    let nextFlag = 0;\n    if (pendingQueue.length > 0) {\n        nextFlag = pendingQueue.shift();\n        flow.set(\"lcd_pending_flag_queue\", pendingQueue);\n    }\n    flow.set(\"lcd_event_flag\", nextFlag);\n\n    // If we were executing Flag 128 / 0x8000 full read-out, mark initialized!\n    if (prevFlag === 0x8000 || prevFlag === 32768 || prevFlag === 128) {\n        flow.set(\"lcd_config_initialized\", true);\n        flow.set(\"lcd_sync_status\", \"initialized\");\n        node.status({ fill: \"green\", shape: \"dot\", text: \"Flag 128 sync complete: All registers in memory\" });\n    } else if (nextFlag > 0) {\n        node.status({ fill: \"blue\", shape: \"dot\", text: `Ack received (was Flag ${prevFlag}) -> Advancing to Flag ${nextFlag}` });\n    } else {\n        node.status({ fill: \"green\", shape: \"ring\", text: `Ack received (was Flag ${prevFlag}) -> Reset to 0` });\n    }\n\n    // FC 16 echo response: [1, 16, 11, 195, 0, 1] (CRC appended by calculate crc)\n    const resp = Buffer.from([1, 16, 11, 195, 0, 1]);\n\n    const outMsg = { payload: resp };\n    const logMsg = {\n        payload: `Master write ack confirmed, Reg 3011 reset to 0 (cleared flag ${prevFlag})`,\n        event: \"write_ack_confirmed\",\n        config_initialized: flow.get(\"lcd_config_initialized\"),\n        timestamp: new Date().toISOString()\n    };\n\n    return [outMsg, logMsg];\n}\n\nreturn null;",
        "outputs": 2,
        "timeout": 0,
        "noerr": 0,
        "initialize": "node.status({ fill: \"grey\", shape: \"ring\", text: \"Startup: Waiting for 10s silence...\" });",
        "finalize": "",
        "libs": [],
        "x": 680,
        "y": 300,
        "wires": [
            [
                "dc82cae3fe2c3a01"
            ],
            [
                "func_publish_ha_config_01"
            ]
        ]
    },
    {
        "id": "dc82cae3fe2c3a01",
        "type": "function",
        "z": "1c00011a6f22edfe",
        "name": "calculate crc",
        "func": "// 1. Normalize input: Ensure Buffer\nlet buffer = msg.payload;\nif (Array.isArray(buffer)) {\n    buffer = Buffer.from(buffer);\n} else if (!Buffer.isBuffer(buffer)) {\n    node.error(\"Payload is not a valid buffer or byte array\", msg);\n    return null;\n}\n\nif (buffer.length === 0) {\n    node.warn(\"Payload is empty\");\n    return null;\n}\n\n// 2. Calculate Modbus RTU CRC16 (poly 0xA001, init 0xFFFF)\nlet crc = 0xFFFF;\nfor (let pos = 0; pos < buffer.length; pos++) {\n    crc ^= buffer[pos];\n    for (let i = 8; i !== 0; i--) {\n        if ((crc & 0x0001) !== 0) {\n            crc = (crc >> 1) ^ 0xA001;\n        } else {\n            crc >>= 1;\n        }\n    }\n}\n\n// 3. Extract low and high bytes (Modbus transmits Low Byte first, then High Byte)\nconst low = crc & 0xFF;\nconst high = (crc >> 8) & 0xFF;\n\n// 4. Append 2 CRC bytes to payload buffer\nconst crcBuffer = Buffer.from([low, high]);\nmsg.payload = Buffer.concat([buffer, crcBuffer]);\n\n// Optional metadata\nmsg.crc = crc;\nmsg.crc_bytes = [low, high];\n\n// Update node status display\nconst hexL = low.toString(16).padStart(2, \"0\").toUpperCase();\nconst hexH = high.toString(16).padStart(2, \"0\").toUpperCase();\nnode.status({ fill: \"green\", shape: \"dot\", text: `${msg.payload.length}B (CRC: ${hexL} ${hexH})` });\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 950,
        "y": 300,
        "wires": [
            [
                "1e6bf5b4c1e41252"
            ]
        ]
    },
    {
        "id": "b9266b0544516dfa",
        "type": "function",
        "z": "1c00011a6f22edfe",
        "name": "check crc",
        "func": "// 1. Get the payload\nlet buffer = msg.payload;\n\n// 2. Normalize input: Ensure it is a Buffer\nif (Array.isArray(buffer)) {\n    buffer = Buffer.from(buffer);\n}\n\n// 3. Safety Check: If it's not a buffer or too short for a Modbus frame\nif (!Buffer.isBuffer(buffer) || buffer.length < 4) {\n    node.warn(\"Input is not a valid buffer or is too short\");\n    return [null, msg]; // Output 2 (Error path)\n}\n\n// --- Helper Functions ---\n\n// Calculate Modbus RTU CRC16 (poly 0xA001, init 0xFFFF)\nfunction calculateCRC(buf, length) {\n    let crc = 0xFFFF;\n    for (let pos = 0; pos < length; pos++) {\n        crc ^= buf[pos];\n        for (let i = 8; i !== 0; i--) {\n            if ((crc & 0x0001) !== 0) {\n                crc = (crc >> 1) ^ 0xA001;\n            } else {\n                crc >>= 1;\n            }\n        }\n    }\n    return crc;\n}\n\n// Verify CRC against the last two bytes of a buffer slice\nfunction isCrcValid(buf) {\n    if (!buf || buf.length < 5) return false; // Minimum Modbus frame is 5 bytes (exception)\n    const crc = calculateCRC(buf, buf.length - 2);\n    const low = crc & 0xFF;\n    const high = (crc >> 8) & 0xFF;\n    return low === buf[buf.length - 2] && high === buf[buf.length - 1];\n}\n\n// Protocol-aware stream slicer\nfunction extractModbusFrames(buf) {\n    const validFrames = [];\n    let offset = 0;\n\n    while (offset <= buf.length - 5) {\n        let matched = false;\n        const remaining = buf.length - offset;\n        const fc = buf[offset + 1];\n\n        // Predict expected frame lengths based on Modbus function code\n        const candidateLengths = [];\n\n        if (fc >= 0x81 && fc <= 0x8F) {\n            // Exception response: [Slave, FC|0x80, ExCode, CRCLow, CRCHigh] = 5 bytes\n            candidateLengths.push(5);\n        } else if (fc >= 1 && fc <= 4) {\n            // Request: [Slave, FC, AddrHi, AddrLo, QtyHi, QtyLo, CRCLow, CRCHigh] = 8 bytes\n            candidateLengths.push(8);\n            // Response: [Slave, FC, ByteCount(N), Data(N), CRCLow, CRCHigh] = N + 5 bytes\n            if (remaining >= 3) {\n                const byteCount = buf[offset + 2];\n                candidateLengths.push(byteCount + 5);\n            }\n        } else if (fc === 5 || fc === 6) {\n            // Write Single Coil / Register (both Req and Resp are 8 bytes)\n            candidateLengths.push(8);\n        } else if (fc === 15 || fc === 16) {\n            // Response: 8 bytes\n            candidateLengths.push(8);\n            // Request: [Slave, FC, Addr(2), Qty(2), ByteCount(N), Data(N), CRC(2)] = N + 9 bytes\n            if (remaining >= 7) {\n                const byteCount = buf[offset + 6];\n                candidateLengths.push(byteCount + 9);\n            }\n        }\n\n        // Test predicted protocol lengths first\n        for (const len of candidateLengths) {\n            if (len >= 5 && len <= remaining) {\n                const slice = buf.subarray(offset, offset + len);\n                if (isCrcValid(slice)) {\n                    validFrames.push(Buffer.from(slice));\n                    offset += len;\n                    matched = true;\n                    break;\n                }\n            }\n        }\n\n        // Fallback: Sliding search for any valid CRC frame if FC prediction missed\n        if (!matched) {\n            for (let len = 5; len <= remaining; len++) {\n                if (candidateLengths.includes(len)) continue;\n                const slice = buf.subarray(offset, offset + len);\n                if (isCrcValid(slice)) {\n                    validFrames.push(Buffer.from(slice));\n                    offset += len;\n                    matched = true;\n                    break;\n                }\n            }\n        }\n\n        // If no valid frame starts at current byte, shift by 1 to skip noise/idle bytes\n        if (!matched) {\n            offset++;\n        }\n    }\n\n    return validFrames;\n}\n\n// 4. Initial Check: Is the entire message already a single valid frame?\nif (isCrcValid(buffer)) {\n    msg.payload = buffer;\n    msg.crc_status = \"valid\";\n    msg.is_split = false;\n    return [msg, null];\n}\n\n// 5. CRC Failed: Attempt to carve out multiple concatenated Modbus frames\nconst frames = extractModbusFrames(buffer);\n\nif (frames.length > 0) {\n    // Generate an individual msg object for each extracted frame\n    const outputMessages = frames.map((frame, index) => {\n        const newMsg = (typeof RED !== \"undefined\" && RED.util && RED.util.cloneMessage) \n            ? RED.util.cloneMessage(msg) \n            : Object.assign({}, msg);\n            \n        newMsg.payload = frame;\n        newMsg.crc_status = \"valid\";\n        newMsg.is_split = true;\n        newMsg.frame_index = index;\n        newMsg.frame_count = frames.length;\n        return newMsg;\n    });\n\n    // Returning an array of messages sends them sequentially to Output 1\n    return [outputMessages, null];\n} else {\n    // 6. No valid frame could be recovered: Route to Output 2 (Error path)\n    const crc = calculateCRC(buffer, buffer.length - 2);\n    msg.crc_status = \"invalid\";\n    msg.expected_crc = [crc & 0xFF, (crc >> 8) & 0xFF];\n    return [null, msg];\n}",
        "outputs": 2,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 400,
        "y": 200,
        "wires": [
            [
                "7fce707f5340093f",
                "e5329555f3bee408",
                "b1569ee02102ae62"
            ],
            []
        ]
    },
    {
        "id": "a671a68f7d9c1dfb",
        "type": "function",
        "z": "1c00011a6f22edfe",
        "name": "Create HA mqtt device",
        "func": "// --- Configuration ---\nconst baseTopic = \"nodered/heatpump\";\nconst discoveryPrefix = \"homeassistant\";\nconst deviceName = \"Heat Pump\"; \nconst deviceIdentifier = \"nodered_heatpump_001\"; \nconst stateTopic = `${baseTopic}/${deviceIdentifier}/state`;\nconst configStateTopic = `${baseTopic}/${deviceIdentifier}/config_state`;\n\n// Map: JSON Key -> HA Configuration (Telemetry Sensors)\nconst sensorMap = {\n    // --- Analog Sensors (Numbers) ---\n    \"Teplota vstup\": { unit: \"°C\", devClass: \"temperature\", name: \"[Temp] Water - Inlet\", icon: \"mdi:thermometer-chevron-down\" },\n    \"Teplota vystup\": { unit: \"°C\", devClass: \"temperature\", name: \"[Temp] Water - Outlet\", icon: \"mdi:thermometer-chevron-up\" },\n    \"Teplota vytlak\": { unit: \"°C\", devClass: \"temperature\", name: \"[Temp] Refrig - Discharge\", icon: \"mdi:thermometer-alert\" },\n    \"Teplota bojler\": { unit: \"°C\", devClass: \"temperature\", name: \"[Temp] Water - Boiler\", icon: \"mdi:water-boiler\" },\n    \"Teplota sani\": { unit: \"°C\", devClass: \"temperature\", name: \"[Temp] Refrig - Suction\", icon: \"mdi:thermometer-low\" },\n    \"Teplota vyparnik\": { unit: \"°C\", devClass: \"temperature\", name: \"[Temp] Refrig - Evaporator\", icon: \"mdi:snowflake-thermometer\" },\n    \"Teplota okoli\": { unit: \"°C\", devClass: \"temperature\", name: \"[Temp] System - Ambient\", icon: \"mdi:thermometer\" },\n    \"Teplota invertoru\": { unit: \"°C\", devClass: \"temperature\", name: \"[Temp] System - Inverter\", icon: \"mdi:chip\" },\n    \"Hodnota ochrane teploty modulu\": { unit: \"°C\", devClass: \"temperature\", name: \"[Temp] System - Module Protection\", icon: \"mdi:shield-alert\" },\n    \"Prehrati sani\": { unit: \"°C\", devClass: \"temperature\", name: \"[Temp] Refrig - Superheat Suction\", icon: \"mdi:thermometer-lines\" },\n    \"Prehrati vytlak\": { unit: \"°C\", devClass: \"temperature\", name: \"[Temp] Refrig - Superheat Discharge\", icon: \"mdi:thermometer-lines\" },\n    \n    \"Tlak sani\": { unit: \"bar\", devClass: \"pressure\", name: \"[Pressure] Refrig - Suction Pressure\", icon: \"mdi:gauge-low\" },\n    \"Tlak vytlak\": { unit: \"bar\", devClass: \"pressure\", name: \"[Pressure] Refrig - Discharge Pressure\", icon: \"mdi:gauge\" },\n    \n    \"Frekvence nastavena\": { unit: \"Hz\", devClass: \"frequency\", name: \"[System] Status - Freq Set\", icon: \"mdi:sine-wave\" },\n    \"Frekvence skutecna\": { unit: \"Hz\", devClass: \"frequency\", name: \"[System] Status - Freq Actual\", icon: \"mdi:sine-wave\" },\n    \n    \"Ventilator rychlost\": { unit: \"rpm\", icon: \"mdi:fan\", name: \"[Fan] Motor - Speed\" },\n    \"Ventilator nastavena rychlost\": { unit: \"rpm\", icon: \"mdi:fan\", name: \"[Fan] Motor - Speed Set\" },\n    \n    \"AC vstupni napeti\": { unit: \"V\", devClass: \"voltage\", name: \"[Electrical] AC - Input Voltage\", icon: \"mdi:lightning-bolt\" },\n    \"Napeti sbernice\": { unit: \"V\", devClass: \"voltage\", name: \"[Electrical] DC - Bus Voltage\", icon: \"mdi:flash\" },\n    \n    \"AC vstupni proud\": { unit: \"A\", devClass: \"current\", name: \"[Electrical] AC - Input Current\", icon: \"mdi:current-ac\" },\n    \"Fazovy proud kompresoru\": { unit: \"A\", devClass: \"current\", name: \"[Electrical] Comp - Compressor Current\", icon: \"mdi:current-ac\" },\n    \n    // --- Digital Sensors (Switches) ---\n    \"Compressor (O01)\": { component: \"binary_sensor\", name: \"[Output] (1) Compressor\", icon: \"mdi:air-conditioner\" },\n    \"Water Pump (O02)\": { component: \"binary_sensor\", name: \"[Output] (2) Water Pump\", icon: \"mdi:water-pump\" },\n    \"4-way Valve (O03)\": { component: \"binary_sensor\", name: \"[Output] (3) 4-way Valve\", icon: \"mdi:valve\" },\n    \"Fan Motor (O04)\": { component: \"binary_sensor\", name: \"[Output] (4) Fan Motor\", icon: \"mdi:fan\" },\n    \"Antifreeze Heating Strip (O06)\": { component: \"binary_sensor\", name: \"[Output] (6) Antifreeze Heat Strip\", icon: \"mdi:heating-coil\" },\n    \"Crank Antifreeze Heating Strip (O07)\": { component: \"binary_sensor\", name: \"[Output] (7) Crankcase Heat Strip\", icon: \"mdi:heating-coil\" },\n    \"Spray Valve (O08)\": { component: \"binary_sensor\", name: \"[Output] (8) Spray Valve\", icon: \"mdi:spray\" },\n    \"Auxiliary Electric Heater (O09)\": { component: \"binary_sensor\", name: \"[Output] (9) Aux Electric Heater\", icon: \"mdi:patio-heater\" },\n    \"Alarm (O11)\": { component: \"binary_sensor\", devClass: \"problem\", name: \"[Output] (11) Alarm Output\", icon: \"mdi:alert-circle\" },\n    \"Hot Water Pump (O12)\": { component: \"binary_sensor\", name: \"[Output] (12) Hot Water Pump\", icon: \"mdi:water-pump\" },\n    \"3-way Valve (O13)\": { component: \"binary_sensor\", name: \"[Output] (13) 3-way Valve\", icon: \"mdi:valve\" },\n    \"EVV\": { unit: \"steps\", icon: \"mdi:pipe-valve\", name: \"[EEV] Valve - Steps\" },\n\n    \"ON/OFF\": { name: \"[System] Status - Power ON/OFF\", icon: \"mdi:power\" },\n    \"Unit Status\": { name: \"[System] Status - Status\", icon: \"mdi:list-status\" },\n\n    // --- Diagnostic Alarms & Safety Switches (Register 2085 Low Byte) ---\n    \"High Pressure Alarm (S01)\": { component: \"binary_sensor\", devClass: \"problem\", entityCategory: \"diagnostic\", name: \"[Alarm] S01 High Pressure\", icon: \"mdi:gauge-full\" },\n    \"Low Pressure Alarm (S02)\": { component: \"binary_sensor\", devClass: \"problem\", entityCategory: \"diagnostic\", name: \"[Alarm] S02 Low Pressure\", icon: \"mdi:gauge-empty\" },\n    \"Water Flow Alarm (S03)\": { component: \"binary_sensor\", devClass: \"problem\", entityCategory: \"diagnostic\", name: \"[Alarm] S03 Water Flow\", icon: \"mdi:water-alert\" },\n    \"Emergency Switch Alarm (S04)\": { component: \"binary_sensor\", devClass: \"problem\", entityCategory: \"diagnostic\", name: \"[Alarm] S04 Emergency Switch\", icon: \"mdi:alert-octagon\" },\n    \"Mode Switch (S05)\": { component: \"binary_sensor\", entityCategory: \"diagnostic\", name: \"[Alarm] S05 Mode Switch\", icon: \"mdi:toggle-switch\" },\n    \"Heater Overload Alarm (S07)\": { component: \"binary_sensor\", devClass: \"problem\", entityCategory: \"diagnostic\", name: \"[Alarm] S07 Heater Overload\", icon: \"mdi:heat-wave\" },\n\n    // --- Diagnostic Alarm Detail Code (Register 2085 High Byte) ---\n    \"Alarm detail\": { entityCategory: \"diagnostic\", name: \"[Alarm] Detail - Code\", icon: \"mdi:alert-circle-outline\" },\n    \"daily_eeprom_writes\": { entityCategory: \"diagnostic\", name: \"[System] Daily EEPROM Writes\", icon: \"mdi:counter\", stateClass: \"total_increasing\" },\n    \"lcd_bus_status\": { entityCategory: \"diagnostic\", name: \"[System] LCD Bus Control Status\", icon: \"mdi:monitor\" }\n};\n\n// =========================================================================\n// Complete Heat Pump Configuration Registers (109 Parameters)\n// - First 21 entries: Primary Controls (Home Assistant \"Controls\" section)\n// - Remaining 88 entries: System Configuration (Home Assistant \"Configuration\" section)\n// =========================================================================\nconst configRegisterList = [\n    {\n        \"reg\": 1011,\n        \"key\": \"power_state\",\n        \"name\": \"Power State\",\n        \"component\": \"switch\",\n        \"icon\": \"mdi:power\",\n        \"block\": 1\n    },\n    {\n        \"reg\": 1012,\n        \"key\": \"operating_mode\",\n        \"name\": \"Operating Mode\",\n        \"component\": \"select\",\n        \"options\": [\n            \"Hot Water\",\n            \"Heating\",\n            \"Cooling\",\n            \"Hot Water + Heating\",\n            \"Hot Water + Cooling\"\n        ],\n        \"icon\": \"mdi:hvac\",\n        \"block\": 1\n    },\n    {\n        \"reg\": 1192,\n        \"key\": \"heating_target_temp\",\n        \"name\": \"Heating Setpoint\",\n        \"component\": \"number\",\n        \"devClass\": \"temperature\",\n        \"unit\": \"°C\",\n        \"scale\": 0.1,\n        \"min\": 20.0,\n        \"max\": 50.0,\n        \"step\": 0.5,\n        \"mode\": \"box\",\n        \"icon\": \"mdi:radiator\",\n        \"block\": 3\n    },\n    {\n        \"reg\": 1191,\n        \"key\": \"boiler_target_temp\",\n        \"name\": \"Hot Water Setpoint\",\n        \"component\": \"number\",\n        \"devClass\": \"temperature\",\n        \"unit\": \"°C\",\n        \"scale\": 0.1,\n        \"min\": 40.0,\n        \"max\": 65.0,\n        \"step\": 0.5,\n        \"mode\": \"box\",\n        \"icon\": \"mdi:water-boiler\",\n        \"block\": 3\n    },\n    {\n        \"reg\": 1193,\n        \"key\": \"cooling_target_temp\",\n        \"name\": \"Cooling Setpoint\",\n        \"component\": \"number\",\n        \"devClass\": \"temperature\",\n        \"unit\": \"°C\",\n        \"scale\": 0.1,\n        \"min\": 12.0,\n        \"max\": 20.0,\n        \"step\": 0.5,\n        \"mode\": \"box\",\n        \"icon\": \"mdi:snowflake\",\n        \"block\": 3\n    },\n    {\n        \"reg\": 1255,\n        \"key\": \"timer_1_enable\",\n        \"name\": \"Timer 1 (ON) Enable\",\n        \"component\": \"switch\",\n        \"icon\": \"mdi:timer-play\",\n        \"block\": 3\n    },\n    {\n        \"reg\": 1256,\n        \"key\": \"timer_1_hour\",\n        \"name\": \"Timer 1 (ON) Hour\",\n        \"component\": \"number\",\n        \"unit\": \"h\",\n        \"min\": 0,\n        \"max\": 23,\n        \"step\": 1,\n        \"mode\": \"box\",\n        \"icon\": \"mdi:clock-outline\",\n        \"block\": 3\n    },\n    {\n        \"reg\": 1259,\n        \"key\": \"timer_1_minute\",\n        \"name\": \"Timer 1 (ON) Minute\",\n        \"component\": \"number\",\n        \"unit\": \"min\",\n        \"min\": 0,\n        \"max\": 59,\n        \"step\": 1,\n        \"mode\": \"box\",\n        \"icon\": \"mdi:clock-outline\",\n        \"block\": 3\n    },\n    {\n        \"reg\": 1257,\n        \"key\": \"timer_2_enable\",\n        \"name\": \"Timer 2 (OFF) Enable\",\n        \"component\": \"switch\",\n        \"icon\": \"mdi:timer-stop\",\n        \"block\": 3\n    },\n    {\n        \"reg\": 1258,\n        \"key\": \"timer_2_hour\",\n        \"name\": \"Timer 2 (OFF) Hour\",\n        \"component\": \"number\",\n        \"unit\": \"h\",\n        \"min\": 0,\n        \"max\": 23,\n        \"step\": 1,\n        \"mode\": \"box\",\n        \"icon\": \"mdi:clock-outline\",\n        \"block\": 3\n    },\n    {\n        \"reg\": 1260,\n        \"key\": \"timer_2_minute\",\n        \"name\": \"Timer 2 (OFF) Minute\",\n        \"component\": \"number\",\n        \"unit\": \"min\",\n        \"min\": 0,\n        \"max\": 59,\n        \"step\": 1,\n        \"mode\": \"box\",\n        \"icon\": \"mdi:clock-outline\",\n        \"block\": 3\n    },\n    {\n        \"reg\": 1074,\n        \"key\": \"fast_mute\",\n        \"name\": \"Fast Mute (8h)\",\n        \"component\": \"switch\",\n        \"icon\": \"mdi:volume-mute\",\n        \"block\": 1\n    },\n    {\n        \"reg\": 1068,\n        \"key\": \"mute_timer_enable\",\n        \"name\": \"Mute Timer Enable\",\n        \"component\": \"switch\",\n        \"icon\": \"mdi:timer-cog\",\n        \"block\": 1\n    },\n    {\n        \"reg\": 1069,\n        \"key\": \"mute_start_hour\",\n        \"name\": \"Mute Timer Start Hour\",\n        \"component\": \"number\",\n        \"unit\": \"h\",\n        \"min\": 0,\n        \"max\": 23,\n        \"step\": 1,\n        \"mode\": \"box\",\n        \"icon\": \"mdi:clock-start\",\n        \"block\": 1\n    },\n    {\n        \"reg\": 1261,\n        \"key\": \"mute_start_minute\",\n        \"name\": \"Mute Timer Start Min\",\n        \"component\": \"number\",\n        \"unit\": \"min\",\n        \"min\": 0,\n        \"max\": 59,\n        \"step\": 1,\n        \"mode\": \"box\",\n        \"icon\": \"mdi:clock-start\",\n        \"block\": 3\n    },\n    {\n        \"reg\": 1070,\n        \"key\": \"mute_end_hour\",\n        \"name\": \"Mute Timer End Hour\",\n        \"component\": \"number\",\n        \"unit\": \"h\",\n        \"min\": 0,\n        \"max\": 23,\n        \"step\": 1,\n        \"mode\": \"box\",\n        \"icon\": \"mdi:clock-end\",\n        \"block\": 1\n    },\n    {\n        \"reg\": 1262,\n        \"key\": \"mute_end_minute\",\n        \"name\": \"Mute Timer End Min\",\n        \"component\": \"number\",\n        \"unit\": \"min\",\n        \"min\": 0,\n        \"max\": 59,\n        \"step\": 1,\n        \"mode\": \"box\",\n        \"icon\": \"mdi:clock-end\",\n        \"block\": 3\n    },\n    {\n        \"reg\": 1031,\n        \"key\": \"electric_heater\",\n        \"name\": \"Electric Heater\",\n        \"component\": \"switch\",\n        \"icon\": \"mdi:patio-heater\",\n        \"block\": 1\n    },\n    {\n        \"reg\": 1167,\n        \"key\": \"pump_running_mode\",\n        \"name\": \"Pump Running Mode\",\n        \"component\": \"select\",\n        \"options\": [\n            \"Always On\",\n            \"With Compressor\",\n            \"Interval\"\n        ],\n        \"icon\": \"mdi:water-pump\",\n        \"block\": 2\n    },\n    {\n        \"reg\": 1168,\n        \"key\": \"pump_running_interval\",\n        \"name\": \"Pump Running Interval\",\n        \"component\": \"number\",\n        \"unit\": \"min\",\n        \"min\": 0,\n        \"max\": 120,\n        \"step\": 1,\n        \"mode\": \"slider\",\n        \"icon\": \"mdi:timer-sand\",\n        \"block\": 2\n    },\n    {\n        \"reg\": 1169,\n        \"key\": \"pump_running_duration\",\n        \"name\": \"Pump Running Duration\",\n        \"component\": \"number\",\n        \"unit\": \"min\",\n        \"min\": 0,\n        \"max\": 30,\n        \"step\": 1,\n        \"mode\": \"slider\",\n        \"icon\": \"mdi:timer-outline\",\n        \"block\": 2\n    },\n    {\n        \"reg\": 1018,\n        \"key\": \"auto_start\",\n        \"name\": \"[System] General - H01 Auto Start\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"switch\",\n        \"icon\": \"mdi:toggle-switch\"\n    },\n    {\n        \"reg\": 1019,\n        \"key\": \"master_slave_unit\",\n        \"name\": \"[System] Network - H02 Master/Slave Unit\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"select\",\n        \"options\": [\n            \"Master\",\n            \"Slave\"\n        ],\n        \"icon\": \"mdi:form-dropdown\"\n    },\n    {\n        \"reg\": 1020,\n        \"key\": \"temperature_unit\",\n        \"name\": \"[System] Unit - H03 Temperature Unit\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"select\",\n        \"options\": [\n            \"°C\",\n            \"°F\"\n        ],\n        \"icon\": \"mdi:form-dropdown\"\n    },\n    {\n        \"reg\": 1021,\n        \"key\": \"4_way_valve_polarity\",\n        \"name\": \"[System] Valve - H04 4-way Valve Polarity\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"select\",\n        \"options\": [\n            \"On-heating\",\n            \"Off-heating\"\n        ],\n        \"icon\": \"mdi:form-dropdown\"\n    },\n    {\n        \"reg\": 1022,\n        \"key\": \"3_way_valve_polarity\",\n        \"name\": \"[System] Valve - H05 3-way Valve Polarity\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"select\",\n        \"options\": [\n            \"On-heat water\",\n            \"Off-heat water\"\n        ],\n        \"icon\": \"mdi:form-dropdown\"\n    },\n    {\n        \"reg\": 1023,\n        \"key\": \"frequency_control_p_value\",\n        \"name\": \"[System] Inverter - H06 Frequency Control P Value\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"Hz\",\n        \"devClass\": \"frequency\",\n        \"icon\": \"mdi:sine-wave\",\n        \"min\": 1,\n        \"max\": 100\n    },\n    {\n        \"reg\": 1024,\n        \"key\": \"frequency_control_i_value\",\n        \"name\": \"[System] Inverter - H07 Frequency Control I Value\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"Hz\",\n        \"devClass\": \"frequency\",\n        \"icon\": \"mdi:sine-wave\",\n        \"min\": 1,\n        \"max\": 100\n    },\n    {\n        \"reg\": 1025,\n        \"key\": \"frequency_control_d_value\",\n        \"name\": \"[System] Inverter - H08 Frequency Control D Value\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"Hz\",\n        \"devClass\": \"frequency\",\n        \"icon\": \"mdi:sine-wave\",\n        \"min\": 0,\n        \"max\": 100\n    },\n    {\n        \"reg\": 1026,\n        \"key\": \"min_compressor_frequency\",\n        \"name\": \"[System] Inverter - H09 Min Compressor Frequency\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"Hz\",\n        \"devClass\": \"frequency\",\n        \"icon\": \"mdi:sine-wave\",\n        \"min\": 20,\n        \"max\": 60\n    },\n    {\n        \"reg\": 1027,\n        \"key\": \"max_compressor_frequency\",\n        \"name\": \"[System] Inverter - H10 Max Compressor Frequency\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"Hz\",\n        \"devClass\": \"frequency\",\n        \"icon\": \"mdi:sine-wave\",\n        \"min\": 30,\n        \"max\": 120\n    },\n    {\n        \"reg\": 1028,\n        \"key\": \"model_selection\",\n        \"name\": \"[System] Model - H11 Model Selection\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"icon\": \"mdi:tune\",\n        \"min\": 0,\n        \"max\": 50\n    },\n    {\n        \"reg\": 1029,\n        \"key\": \"manual_drive_frequency\",\n        \"name\": \"[System] Inverter - H12 Manual Drive Frequency\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"Hz\",\n        \"devClass\": \"frequency\",\n        \"icon\": \"mdi:sine-wave\",\n        \"min\": 0,\n        \"max\": 90\n    },\n    {\n        \"reg\": 1030,\n        \"key\": \"pfc_function_enable\",\n        \"name\": \"[System] Inverter - H13 PFC Function Enable\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"switch\",\n        \"icon\": \"mdi:toggle-switch\"\n    },\n    {\n        \"reg\": 1032,\n        \"key\": \"unit_address\",\n        \"name\": \"[System] Network - H15 Unit Address\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"icon\": \"mdi:tune\",\n        \"min\": 1,\n        \"max\": 247\n    },\n    {\n        \"reg\": 1040,\n        \"key\": \"antifreeze_temp\",\n        \"name\": \"[Protect] Antifreeze - A01 Antifreeze Temp\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:snowflake-thermometer\",\n        \"min\": -10.0,\n        \"max\": 10.0\n    },\n    {\n        \"reg\": 1041,\n        \"key\": \"antifreeze_low_pressure\",\n        \"name\": \"[Protect] Antifreeze - A02 Antifreeze Low Pressure\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"bar\",\n        \"devClass\": \"pressure\",\n        \"icon\": \"mdi:gauge\",\n        \"min\": 0.0,\n        \"max\": 10.0\n    },\n    {\n        \"reg\": 1042,\n        \"key\": \"antifreeze_temp_difference\",\n        \"name\": \"[Protect] Antifreeze - A03 Antifreeze Temp Difference\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-lines\",\n        \"min\": 0.0,\n        \"max\": 10.0\n    },\n    {\n        \"reg\": 1043,\n        \"key\": \"shutdown_ambient_temp\",\n        \"name\": \"[Protect] Limits - A04 Shutdown Ambient Temp\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-low\",\n        \"min\": -30.0,\n        \"max\": 10.0\n    },\n    {\n        \"reg\": 1044,\n        \"key\": \"safe_discharge_temp\",\n        \"name\": \"[Protect] Limits - A05 Safe Discharge Temp\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-alert\",\n        \"min\": 80.0,\n        \"max\": 130.0\n    },\n    {\n        \"reg\": 1045,\n        \"key\": \"spray_valve_open_temp\",\n        \"name\": \"[Protect] Valve - A06 Spray Valve Open Temp\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:spray\",\n        \"min\": 10.0,\n        \"max\": 50.0\n    },\n    {\n        \"reg\": 1059,\n        \"key\": \"max_speed_in_heating\",\n        \"name\": \"[Fan] Heating - F01 Max Speed in Heating\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"rpm\",\n        \"icon\": \"mdi:fan\",\n        \"min\": 0,\n        \"max\": 2000\n    },\n    {\n        \"reg\": 1060,\n        \"key\": \"min_speed_in_heating\",\n        \"name\": \"[Fan] Heating - F02 Min Speed in Heating\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"rpm\",\n        \"icon\": \"mdi:fan\",\n        \"min\": 0,\n        \"max\": 2000\n    },\n    {\n        \"reg\": 1061,\n        \"key\": \"suction_lp_for_heating\",\n        \"name\": \"[Fan] Heating - F03 Suction LP for Heating\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"bar\",\n        \"devClass\": \"pressure\",\n        \"icon\": \"mdi:gauge\",\n        \"min\": 0.0,\n        \"max\": 20.0\n    },\n    {\n        \"reg\": 1062,\n        \"key\": \"suction_hp_for_heating\",\n        \"name\": \"[Fan] Heating - F04 Suction HP for Heating\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"bar\",\n        \"devClass\": \"pressure\",\n        \"icon\": \"mdi:gauge\",\n        \"min\": 0.0,\n        \"max\": 20.0\n    },\n    {\n        \"reg\": 1063,\n        \"key\": \"max_speed_in_cooling\",\n        \"name\": \"[Fan] Cooling - F05 Max Speed in Cooling\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"rpm\",\n        \"icon\": \"mdi:fan\",\n        \"min\": 0,\n        \"max\": 2000\n    },\n    {\n        \"reg\": 1064,\n        \"key\": \"min_speed_in_cooling\",\n        \"name\": \"[Fan] Cooling - F06 Min Speed in Cooling\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"rpm\",\n        \"icon\": \"mdi:fan\",\n        \"min\": 0,\n        \"max\": 2000\n    },\n    {\n        \"reg\": 1065,\n        \"key\": \"discharge_hp_for_cooling\",\n        \"name\": \"[Fan] Cooling - F07 Discharge HP for Cooling\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"bar\",\n        \"devClass\": \"pressure\",\n        \"icon\": \"mdi:gauge\",\n        \"min\": 0.0,\n        \"max\": 50.0\n    },\n    {\n        \"reg\": 1066,\n        \"key\": \"discharge_lp_for_cooling\",\n        \"name\": \"[Fan] Cooling - F08 Discharge LP for Cooling\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"bar\",\n        \"devClass\": \"pressure\",\n        \"icon\": \"mdi:gauge\",\n        \"min\": 0.0,\n        \"max\": 50.0\n    },\n    {\n        \"reg\": 1067,\n        \"key\": \"manual_fan_speed\",\n        \"name\": \"[Fan] Manual - F09 Manual Fan Speed\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"rpm\",\n        \"icon\": \"mdi:fan\",\n        \"min\": 0,\n        \"max\": 2000\n    },\n    {\n        \"reg\": 1071,\n        \"key\": \"mute_mode_fan_speed\",\n        \"name\": \"[Fan] Mute - F13 Mute Mode Fan Speed\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"rpm\",\n        \"icon\": \"mdi:fan\",\n        \"min\": 300,\n        \"max\": 1300\n    },\n    {\n        \"reg\": 1072,\n        \"key\": \"dc_ec_fan_rated_speed\",\n        \"name\": \"[Fan] Motor - F14 DC/EC Fan Rated Speed\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"rpm\",\n        \"icon\": \"mdi:fan\",\n        \"min\": 0,\n        \"max\": 1300\n    },\n    {\n        \"reg\": 1073,\n        \"key\": \"fan_motor_type\",\n        \"name\": \"[Fan] Motor - F15 Fan Motor Type\",\n        \"entityCategory\": \"config\",\n        \"block\": 1,\n        \"component\": \"select\",\n        \"options\": [\n            \"AC\",\n            \"DC\",\n            \"2xDC\"\n        ],\n        \"icon\": \"mdi:form-dropdown\"\n    },\n    {\n        \"reg\": 1101,\n        \"key\": \"exit_defrost_temp\",\n        \"name\": \"[Defrost] Exit - D01 Exit Defrost Temp\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:snowflake-melt\",\n        \"min\": 1.0,\n        \"max\": 40.0\n    },\n    {\n        \"reg\": 1102,\n        \"key\": \"exit_defrost_pressure\",\n        \"name\": \"[Defrost] Exit - D02 Exit Defrost Pressure\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"bar\",\n        \"devClass\": \"pressure\",\n        \"icon\": \"mdi:gauge\",\n        \"min\": 1.0,\n        \"max\": 25.0\n    },\n    {\n        \"reg\": 1103,\n        \"key\": \"defrost_cycle\",\n        \"name\": \"[Defrost] Cycle - D03 Defrost Cycle\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"min\",\n        \"icon\": \"mdi:timer-sand\",\n        \"min\": 1,\n        \"max\": 90\n    },\n    {\n        \"reg\": 1104,\n        \"key\": \"max_defrost_time\",\n        \"name\": \"[Defrost] Cycle - D04 Max Defrost Time\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"min\",\n        \"icon\": \"mdi:timer-sand\",\n        \"min\": 1,\n        \"max\": 20\n    },\n    {\n        \"reg\": 1105,\n        \"key\": \"sliding_high_point_lp\",\n        \"name\": \"[Defrost] Sliding - D05 Sliding High Point LP\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"bar\",\n        \"devClass\": \"pressure\",\n        \"icon\": \"mdi:gauge\",\n        \"min\": 1.0,\n        \"max\": 20.0\n    },\n    {\n        \"reg\": 1106,\n        \"key\": \"sliding_low_point_lp\",\n        \"name\": \"[Defrost] Sliding - D06 Sliding Low Point LP\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"bar\",\n        \"devClass\": \"pressure\",\n        \"icon\": \"mdi:gauge\",\n        \"min\": 1.0,\n        \"max\": 20.0\n    },\n    {\n        \"reg\": 1107,\n        \"key\": \"sliding_high_point_of_at\",\n        \"name\": \"[Defrost] Sliding - D07 Sliding High Point of AT\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-chevron-up\",\n        \"min\": -10.0,\n        \"max\": 10.0\n    },\n    {\n        \"reg\": 1108,\n        \"key\": \"sliding_low_point_of_at\",\n        \"name\": \"[Defrost] Sliding - D08 Sliding Low Point of AT\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-chevron-down\",\n        \"min\": -30.0,\n        \"max\": 10.0\n    },\n    {\n        \"reg\": 1109,\n        \"key\": \"sliding_defrost\",\n        \"name\": \"[Defrost] Sliding - D09 Sliding Defrost\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"switch\",\n        \"icon\": \"mdi:toggle-switch\"\n    },\n    {\n        \"reg\": 1110,\n        \"key\": \"electric_heater_defrost\",\n        \"name\": \"[Defrost] Heater - D10 Electric Heater Defrost\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"switch\",\n        \"icon\": \"mdi:toggle-switch\"\n    },\n    {\n        \"reg\": 1111,\n        \"key\": \"defrost_frequency\",\n        \"name\": \"[Defrost] Comp - D11 Defrost Frequency\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"Hz\",\n        \"devClass\": \"frequency\",\n        \"icon\": \"mdi:sine-wave\",\n        \"min\": 0,\n        \"max\": 90\n    },\n    {\n        \"reg\": 1127,\n        \"key\": \"adjustment_mode\",\n        \"name\": \"[EEV] Mode - E01 Adjustment Mode\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"select\",\n        \"options\": [\n            \"Manual\",\n            \"Auto\"\n        ],\n        \"icon\": \"mdi:form-dropdown\"\n    },\n    {\n        \"reg\": 1128,\n        \"key\": \"superheat_in_heating\",\n        \"name\": \"[EEV] Heat - E02 Superheat in Heating\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-lines\",\n        \"min\": -10.0,\n        \"max\": 10.0\n    },\n    {\n        \"reg\": 1129,\n        \"key\": \"superheat_comp_1_heat\",\n        \"name\": \"[EEV] Heat - E03 Superheat Comp 1 Heat\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-lines\",\n        \"min\": -10.0,\n        \"max\": 10.0\n    },\n    {\n        \"reg\": 1130,\n        \"key\": \"superheat_comp_2_heat\",\n        \"name\": \"[EEV] Heat - E04 Superheat Comp 2 Heat\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-lines\",\n        \"min\": -10.0,\n        \"max\": 10.0\n    },\n    {\n        \"reg\": 1131,\n        \"key\": \"initial_steps_in_heat\",\n        \"name\": \"[EEV] Heat - E05 Initial Steps in Heat\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"steps\",\n        \"icon\": \"mdi:valve\",\n        \"min\": 0,\n        \"max\": 480\n    },\n    {\n        \"reg\": 1132,\n        \"key\": \"initial_steps_comp_1\",\n        \"name\": \"[EEV] Initial - E06 Initial Steps Comp 1\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"steps\",\n        \"icon\": \"mdi:valve\",\n        \"min\": 0,\n        \"max\": 200\n    },\n    {\n        \"reg\": 1133,\n        \"key\": \"initial_steps_comp_2\",\n        \"name\": \"[EEV] Initial - E07 Initial Steps Comp 2\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"steps\",\n        \"icon\": \"mdi:valve\",\n        \"min\": 0,\n        \"max\": 200\n    },\n    {\n        \"reg\": 1134,\n        \"key\": \"initial_steps_comp_3\",\n        \"name\": \"[EEV] Initial - E08 Initial Steps Comp 3\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"steps\",\n        \"icon\": \"mdi:valve\",\n        \"min\": 0,\n        \"max\": 200\n    },\n    {\n        \"reg\": 1135,\n        \"key\": \"min_initial_steps\",\n        \"name\": \"[EEV] Initial - E09 Min Initial Steps\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"steps\",\n        \"icon\": \"mdi:valve\",\n        \"min\": 0,\n        \"max\": 200\n    },\n    {\n        \"reg\": 1136,\n        \"key\": \"defrost_steps\",\n        \"name\": \"[EEV] Defrost - E10 Defrost Steps\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"steps\",\n        \"icon\": \"mdi:valve\",\n        \"min\": 0,\n        \"max\": 480\n    },\n    {\n        \"reg\": 1137,\n        \"key\": \"superheat_in_cooling\",\n        \"name\": \"[EEV] Cool - E11 Superheat in Cooling\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-lines\",\n        \"min\": -10.0,\n        \"max\": 10.0\n    },\n    {\n        \"reg\": 1138,\n        \"key\": \"initial_steps_in_cool\",\n        \"name\": \"[EEV] Cool - E12 Initial Steps in Cool\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"steps\",\n        \"icon\": \"mdi:valve\",\n        \"min\": 0,\n        \"max\": 480\n    },\n    {\n        \"reg\": 1139,\n        \"key\": \"exhaust_assist_open_time\",\n        \"name\": \"[EEV] Timing - E13 Exhaust Assist Open Time\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"min\",\n        \"icon\": \"mdi:timer-sand\",\n        \"min\": 0,\n        \"max\": 100\n    },\n    {\n        \"reg\": 1140,\n        \"key\": \"suction_superheat_open_time\",\n        \"name\": \"[EEV] Timing - E14 Suction Superheat Open Time\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"min\",\n        \"icon\": \"mdi:timer-sand\",\n        \"min\": 0,\n        \"max\": 100\n    },\n    {\n        \"reg\": 1141,\n        \"key\": \"control_p_value\",\n        \"name\": \"[EEV] PID - E15 Control P Value\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"icon\": \"mdi:tune\",\n        \"min\": 0,\n        \"max\": 100\n    },\n    {\n        \"reg\": 1142,\n        \"key\": \"control_i_value\",\n        \"name\": \"[EEV] PID - E16 Control I Value\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"icon\": \"mdi:tune\",\n        \"min\": 0,\n        \"max\": 100\n    },\n    {\n        \"reg\": 1143,\n        \"key\": \"control_d_value\",\n        \"name\": \"[EEV] PID - E17 Control D Value\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"icon\": \"mdi:tune\",\n        \"min\": 0,\n        \"max\": 100\n    },\n    {\n        \"reg\": 1144,\n        \"key\": \"manual_steps\",\n        \"name\": \"[EEV] Manual - E18 Manual Steps\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"steps\",\n        \"icon\": \"mdi:valve\",\n        \"min\": 0,\n        \"max\": 550\n    },\n    {\n        \"reg\": 1145,\n        \"key\": \"superheat_comp_1\",\n        \"name\": \"[EEV] Cool - E19 Superheat Comp 1 (Cool)\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-lines\",\n        \"min\": -10.0,\n        \"max\": 10.0\n    },\n    {\n        \"reg\": 1146,\n        \"key\": \"superheat_comp_2\",\n        \"name\": \"[EEV] Cool - E20 Superheat Comp 2 (Cool)\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-lines\",\n        \"min\": -10.0,\n        \"max\": 10.0\n    },\n    {\n        \"reg\": 1160,\n        \"key\": \"disinfection_setpoint\",\n        \"name\": \"[Disinf] Target - G01 Disinfection Setpoint\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:water-thermometer\",\n        \"min\": 60.0,\n        \"max\": 70.0\n    },\n    {\n        \"reg\": 1161,\n        \"key\": \"time_of_duration\",\n        \"name\": \"[Disinf] Schedule - G02 Time of Duration\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"min\",\n        \"icon\": \"mdi:timer-sand\",\n        \"min\": 0,\n        \"max\": 60\n    },\n    {\n        \"reg\": 1162,\n        \"key\": \"start_time\",\n        \"name\": \"[Disinf] Schedule - G03 Start Time\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"h\",\n        \"icon\": \"mdi:clock-outline\",\n        \"min\": 0,\n        \"max\": 23\n    },\n    {\n        \"reg\": 1163,\n        \"key\": \"work_cycle\",\n        \"name\": \"[Disinf] Schedule - G04 Work Cycle\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"Days\",\n        \"icon\": \"mdi:calendar-range\",\n        \"min\": 1,\n        \"max\": 30\n    },\n    {\n        \"reg\": 1170,\n        \"key\": \"pump_advanced_start_time\",\n        \"name\": \"[Pump] Timing - P04 Pump Advanced Start Time\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"min\",\n        \"icon\": \"mdi:timer-sand\",\n        \"min\": 0,\n        \"max\": 30\n    },\n    {\n        \"reg\": 1171,\n        \"key\": \"pump_manual_control\",\n        \"name\": \"[Pump] Manual - P05 Pump Manual-control\",\n        \"entityCategory\": \"config\",\n        \"block\": 2,\n        \"component\": \"switch\",\n        \"icon\": \"mdi:toggle-switch\"\n    },\n    {\n        \"reg\": 1194,\n        \"key\": \"power_on_return_diff\",\n        \"name\": \"[Temp] Diff - R04 Power-on Return Diff\",\n        \"entityCategory\": \"config\",\n        \"block\": 3,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-lines\",\n        \"min\": 0.0,\n        \"max\": 10.0\n    },\n    {\n        \"reg\": 1195,\n        \"key\": \"standby_temp_diff\",\n        \"name\": \"[Temp] Diff - R05 Standby Temp Diff\",\n        \"entityCategory\": \"config\",\n        \"block\": 3,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-lines\",\n        \"min\": 0.0,\n        \"max\": 10.0\n    },\n    {\n        \"reg\": 1196,\n        \"key\": \"min_hot_water_setpoint\",\n        \"name\": \"[Temp] Limit - R06 Min Hot Water Setpoint\",\n        \"entityCategory\": \"config\",\n        \"block\": 3,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-chevron-down\",\n        \"min\": 40.0,\n        \"max\": 65.0\n    },\n    {\n        \"reg\": 1197,\n        \"key\": \"max_hot_water_setpoint\",\n        \"name\": \"[Temp] Limit - R07 Max Hot Water Setpoint\",\n        \"entityCategory\": \"config\",\n        \"block\": 3,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-chevron-up\",\n        \"min\": 6.0,\n        \"max\": 65.0\n    },\n    {\n        \"reg\": 1198,\n        \"key\": \"min_heating_setpoint\",\n        \"name\": \"[Temp] Limit - R08 Min Heating Setpoint\",\n        \"entityCategory\": \"config\",\n        \"block\": 3,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-chevron-down\",\n        \"min\": 20.0,\n        \"max\": 30.0\n    },\n    {\n        \"reg\": 1199,\n        \"key\": \"max_heating_setpoint\",\n        \"name\": \"[Temp] Limit - R09 Max Heating Setpoint\",\n        \"entityCategory\": \"config\",\n        \"block\": 3,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-chevron-up\",\n        \"min\": 30.0,\n        \"max\": 60.0\n    },\n    {\n        \"reg\": 1200,\n        \"key\": \"min_cooling_setpoint\",\n        \"name\": \"[Temp] Limit - R10 Min Cooling Setpoint\",\n        \"entityCategory\": \"config\",\n        \"block\": 3,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-chevron-down\",\n        \"min\": 8.0,\n        \"max\": 20.0\n    },\n    {\n        \"reg\": 1201,\n        \"key\": \"max_cooling_setpoint\",\n        \"name\": \"[Temp] Limit - R11 Max Cooling Setpoint\",\n        \"entityCategory\": \"config\",\n        \"block\": 3,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-chevron-up\",\n        \"min\": 20.0,\n        \"max\": 30.0\n    },\n    {\n        \"reg\": 1202,\n        \"key\": \"electric_heating_mode\",\n        \"name\": \"[Temp] Heater - R12 Electric Heating Mode\",\n        \"entityCategory\": \"config\",\n        \"block\": 3,\n        \"component\": \"select\",\n        \"options\": [\n            \"Not used\",\n            \"Waterline\",\n            \"Water tank\"\n        ],\n        \"icon\": \"mdi:form-dropdown\"\n    },\n    {\n        \"reg\": 1203,\n        \"key\": \"electric_heater_start_diff\",\n        \"name\": \"[Temp] Heater - R13 Electric-heater Start Diff\",\n        \"entityCategory\": \"config\",\n        \"block\": 3,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:heating-coil\",\n        \"min\": 0.0,\n        \"max\": 10.0\n    },\n    {\n        \"reg\": 1204,\n        \"key\": \"electric_heater_start_at\",\n        \"name\": \"[Temp] Heater - R14 Electric-heater Start AT\",\n        \"entityCategory\": \"config\",\n        \"block\": 3,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-low\",\n        \"min\": -10.0,\n        \"max\": 30.0\n    },\n    {\n        \"reg\": 1205,\n        \"key\": \"delay_of_electric_heater\",\n        \"name\": \"[Temp] Heater - R15 Delay of Electric-heater\",\n        \"entityCategory\": \"config\",\n        \"block\": 3,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 1,\n        \"step\": 1,\n        \"unit\": \"min\",\n        \"icon\": \"mdi:timer-sand\",\n        \"min\": 0,\n        \"max\": 60\n    },\n    {\n        \"reg\": 1206,\n        \"key\": \"electric_heater_instant_start_at\",\n        \"name\": \"[Temp] Heater - R16 Electric-heater Instant Start AT\",\n        \"entityCategory\": \"config\",\n        \"block\": 3,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-alert\",\n        \"min\": -30.0,\n        \"max\": 20.0\n    },\n    {\n        \"reg\": 1207,\n        \"key\": \"compensation_on_low_at\",\n        \"name\": \"[Temp] Curve - R17 Compensation-ON Low AT\",\n        \"entityCategory\": \"config\",\n        \"block\": 3,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:weather-snowy\",\n        \"min\": 18.0,\n        \"max\": 0.0\n    },\n    {\n        \"reg\": 1208,\n        \"key\": \"compensation_off_low_at\",\n        \"name\": \"[Temp] Curve - R18 Compensation-OFF Low AT\",\n        \"entityCategory\": \"config\",\n        \"block\": 3,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-low\",\n        \"min\": -30.0,\n        \"max\": 60.0\n    },\n    {\n        \"reg\": 1209,\n        \"key\": \"low_at_max_compensation_target\",\n        \"name\": \"[Temp] Curve - R19 Low-AT Max-Compensation Target\",\n        \"entityCategory\": \"config\",\n        \"block\": 3,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:chart-bell-curve\",\n        \"min\": 20.0,\n        \"max\": 60.0\n    },\n    {\n        \"reg\": 1210,\n        \"key\": \"compensation_on_high_at\",\n        \"name\": \"[Temp] Curve - R20 Compensation-ON High AT\",\n        \"entityCategory\": \"config\",\n        \"block\": 3,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:weather-sunny\",\n        \"min\": -30.0,\n        \"max\": 60.0\n    },\n    {\n        \"reg\": 1211,\n        \"key\": \"compensation_off_high_at\",\n        \"name\": \"[Temp] Curve - R21 Compensation-OFF High AT\",\n        \"entityCategory\": \"config\",\n        \"block\": 3,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:thermometer-high\",\n        \"min\": 20.0,\n        \"max\": 60.0\n    },\n    {\n        \"reg\": 1212,\n        \"key\": \"high_at_max_compensation_target\",\n        \"name\": \"[Temp] Curve - R22 High-AT Max-Compensation Target\",\n        \"entityCategory\": \"config\",\n        \"block\": 3,\n        \"component\": \"number\",\n        \"mode\": \"box\",\n        \"scale\": 0.1,\n        \"step\": 0.1,\n        \"unit\": \"°C\",\n        \"devClass\": \"temperature\",\n        \"icon\": \"mdi:chart-bell-curve\",\n        \"min\": 20.0,\n        \"max\": 60.0\n    }\n];\n\n// Build registry map for fast O(1) lookup by register number\nconst configRegisterMap = {};\nfor (const item of configRegisterList) {\n    configRegisterMap[item.reg] = item;\n}\n\n// Store registry and ordered list in flow context\n// Compacted Time Configuration Settings (combining separate hour & minute registers)\nconst configTimeList = [\n    {\n        \"key\": \"timer_1_time\",\n        \"name\": \"Timer 1 (ON) Time\",\n        \"icon\": \"mdi:clock-outline\",\n        \"regHour\": 1256,\n        \"regMinute\": 1259,\n        \"blockHour\": 3,\n        \"blockMinute\": 3\n    },\n    {\n        \"key\": \"timer_2_time\",\n        \"name\": \"Timer 2 (OFF) Time\",\n        \"icon\": \"mdi:clock-outline\",\n        \"regHour\": 1258,\n        \"regMinute\": 1260,\n        \"blockHour\": 3,\n        \"blockMinute\": 3\n    },\n    {\n        \"key\": \"mute_start_time\",\n        \"name\": \"Mute Timer Start Time\",\n        \"icon\": \"mdi:clock-start\",\n        \"regHour\": 1069,\n        \"regMinute\": 1261,\n        \"blockHour\": 1,\n        \"blockMinute\": 3\n    },\n    {\n        \"key\": \"mute_end_time\",\n        \"name\": \"Mute Timer End Time\",\n        \"icon\": \"mdi:clock-end\",\n        \"regHour\": 1070,\n        \"regMinute\": 1262,\n        \"blockHour\": 1,\n        \"blockMinute\": 3\n    }\n];\n\nconst configTimeMap = {};\nfor (const item of configTimeList) {\n    configTimeMap[item.key] = item;\n}\n\n// Store registry and ordered list in flow context\nflow.set(\"hp_config_registry\", configRegisterMap);\nflow.set(\"hp_config_list\", configRegisterList);\nflow.set(\"hp_time_registry\", configTimeMap);\nflow.set(\"hp_time_list\", configTimeList);\n\n// --- Logic ---\nvar configMessages = [];\n\n// 1. Build Discovery Messages for Telemetry Sensors\nfor (const [jsonKey, config] of Object.entries(sensorMap)) {\n    let component = config.component || \"sensor\"; \n    let safeId = jsonKey.toLowerCase().replace(/[^a-z0-9]/g, '_').replace(/_+/g, '_'); \n    let uniqueId = `${deviceIdentifier}_${safeId}`;\n    let objectId = `hp_${config.name.toLowerCase().replace(/[^a-z0-9]/g, '_').replace(/_+/g, '_').replace(/^_+|_+$/g, '')}`;\n    let configTopic = `${discoveryPrefix}/${component}/${uniqueId}/config`;\n\n    let payload = {\n        \"name\": config.name,\n        \"unique_id\": uniqueId,\n        \"object_id\": objectId,\n        \"state_topic\": stateTopic,\n        \"value_template\": `{{ value_json['${jsonKey}'] }}`,\n        \"device\": {\n            \"identifiers\": [deviceIdentifier],\n            \"name\": deviceName,\n            \"model\": \"Heat Pump Controller\",\n            \"manufacturer\": \"Node-RED\"\n        }\n    };\n\n    if (component === \"binary_sensor\") {\n        payload.payload_on = true;\n        payload.payload_off = false;\n        if (config.devClass) payload.device_class = config.devClass;\n        if (config.icon) payload.icon = config.icon;\n    } else {\n        if (config.unit) {\n            payload.state_class = \"measurement\";\n            payload.unit_of_measurement = config.unit;\n        }\n        if (config.stateClass) payload.state_class = config.stateClass;\n        if (config.devClass) payload.device_class = config.devClass;\n        if (config.icon) payload.icon = config.icon;\n    }\n\n    if (config.entityCategory) payload.entity_category = config.entityCategory;\n\n    configMessages.push({\n        topic: configTopic,\n        payload: JSON.stringify(payload),\n        retain: true\n    });\n}\n\n// 2. Build Discovery Messages for Configuration Entities (switch, select, number)\n// Covers all 109 registers: 21 Controls (Controls section) + 88 Configuration (Configuration section)\nconst TIME_PART_REGISTERS = [1069, 1070, 1256, 1258, 1259, 1260, 1261, 1262];\nfor (const config of configRegisterList) {\n    let regNum = config.reg;\n    // Exclude registers that have been compacted into unified Time entities\n    if (TIME_PART_REGISTERS.includes(regNum)) {\n        continue;\n    }\n    let component = config.component || \"number\";\n    let safeId = `reg_${regNum}_${config.key.toLowerCase().replace(/[^a-z0-9]/g, '_').replace(/_+/g, '_')}`;\n    let uniqueId = `${deviceIdentifier}_${safeId}`;\n    let objectId = `hp_${config.name.toLowerCase().replace(/[^a-z0-9]/g, '_').replace(/_+/g, '_').replace(/^_+|_+$/g, '')}`;\n    let configTopic = `${discoveryPrefix}/${component}/${uniqueId}/config`;\n    let commandTopic = `${baseTopic}/${deviceIdentifier}/config/${regNum}/set`;\n\n    let payload = {\n        \"name\": config.name,\n        \"unique_id\": uniqueId,\n        \"object_id\": objectId,\n        \"state_topic\": configStateTopic,\n        \"command_topic\": commandTopic,\n        \"device\": {\n            \"identifiers\": [deviceIdentifier],\n            \"name\": deviceName,\n            \"model\": \"Heat Pump Controller\",\n            \"manufacturer\": \"Node-RED\"\n        }\n    };\n\n    if (config.icon) payload.icon = config.icon;\n    if (config.entityCategory) payload.entity_category = config.entityCategory;\n\n    if (component === \"switch\") {\n        payload.payload_on = \"ON\";\n        payload.payload_off = \"OFF\";\n        payload.state_on = \"ON\";\n        payload.state_off = \"OFF\";\n        payload.value_template = `{{ 'ON' if value_json['${config.key}'] == 1 or value_json['${config.key}'] == 'ON' else 'OFF' }}`;\n    } else if (component === \"select\") {\n        payload.options = config.options || [];\n        payload.value_template = `{{ value_json['${config.key}_name'] }}`;\n    } else {\n        // number component\n        payload.value_template = `{{ value_json['${config.key}'] }}`;\n        if (config.unit) payload.unit_of_measurement = config.unit;\n        if (config.devClass) payload.device_class = config.devClass;\n        if (config.min !== undefined) payload.min = config.min;\n        if (config.max !== undefined) payload.max = config.max;\n        if (config.step !== undefined) payload.step = config.step;\n        if (config.mode) payload.mode = config.mode;\n    }\n\n    configMessages.push({\n        topic: configTopic,\n        payload: JSON.stringify(payload),\n        retain: true\n    });\n}\n\n// Clean up removed / obsolete discovery topics from Home Assistant\n// 3. Build Discovery Messages for Compacted Time Entities (component: \"time\")\nfor (const config of configTimeList) {\n    let uniqueId = `${deviceIdentifier}_${config.key}`;\n    let objectId = `hp_${config.key}`;\n    let configTopic = `${discoveryPrefix}/time/${uniqueId}/config`;\n    let commandTopic = `${baseTopic}/${deviceIdentifier}/config/${config.key}/set`;\n\n    let payload = {\n        \"name\": config.name,\n        \"unique_id\": uniqueId,\n        \"object_id\": objectId,\n        \"state_topic\": configStateTopic,\n        \"command_topic\": commandTopic,\n        \"value_template\": `{{ value_json['${config.key}'] }}`,\n        \"device\": {\n            \"identifiers\": [deviceIdentifier],\n            \"name\": deviceName,\n            \"model\": \"Heat Pump Controller\",\n            \"manufacturer\": \"Node-RED\"\n        }\n    };\n\n    if (config.icon) payload.icon = config.icon;\n    if (config.entityCategory) payload.entity_category = config.entityCategory;\n\n    configMessages.push({\n        topic: configTopic,\n        payload: JSON.stringify(payload),\n        retain: true\n    });\n}\n\n// Clean up removed / obsolete discovery topics from Home Assistant\nconst obsoleteDiscoveryTopics = [\n    // Obsolete separate Hour & Minute number entities (compacted into Time entities)\n    `${discoveryPrefix}/number/${deviceIdentifier}_reg_1256_timer_1_hour/config`,\n    `${discoveryPrefix}/number/${deviceIdentifier}_reg_1259_timer_1_minute/config`,\n    `${discoveryPrefix}/number/${deviceIdentifier}_reg_1258_timer_2_hour/config`,\n    `${discoveryPrefix}/number/${deviceIdentifier}_reg_1260_timer_2_minute/config`,\n    `${discoveryPrefix}/number/${deviceIdentifier}_reg_1069_mute_start_hour/config`,\n    `${discoveryPrefix}/number/${deviceIdentifier}_reg_1261_mute_start_minute/config`,\n    `${discoveryPrefix}/number/${deviceIdentifier}_reg_1070_mute_end_hour/config`,\n    `${discoveryPrefix}/number/${deviceIdentifier}_reg_1262_mute_end_minute/config`,\n\n    `${discoveryPrefix}/binary_sensor/${deviceIdentifier}_high_pressure_switch_s01_/config`,\n    `${discoveryPrefix}/binary_sensor/${deviceIdentifier}_low_pressure_switch_s02_/config`,\n    `${discoveryPrefix}/binary_sensor/${deviceIdentifier}_water_flow_switch_s03_/config`,\n    `${discoveryPrefix}/binary_sensor/${deviceIdentifier}_emergency_switch_s04_/config`,\n    `${discoveryPrefix}/binary_sensor/${deviceIdentifier}_heater_overload_switch_s07_/config`,\n    `${discoveryPrefix}/binary_sensor/${deviceIdentifier}_reserved_s06_/config`,\n    `${discoveryPrefix}/binary_sensor/${deviceIdentifier}_reserved_s08_/config`\n];\nfor (const topic of obsoleteDiscoveryTopics) {\n    configMessages.push({\n        topic: topic,\n        payload: \"\",\n        retain: true\n    });\n}\n\nreturn [configMessages];\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1200,
        "y": 200,
        "wires": [
            [
                "9b21b2103f5783a9"
            ]
        ]
    },
    {
        "id": "4da83ff68a208243",
        "type": "inject",
        "z": "1c00011a6f22edfe",
        "name": "",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": "10",
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 1010,
        "y": 200,
        "wires": [
            [
                "a671a68f7d9c1dfb"
            ]
        ]
    },
    {
        "id": "9b21b2103f5783a9",
        "type": "mqtt out",
        "z": "1c00011a6f22edfe",
        "name": "",
        "topic": "",
        "qos": "",
        "retain": "true",
        "respTopic": "",
        "contentType": "",
        "userProps": "",
        "correl": "",
        "expiry": "",
        "broker": "69189174c80ee98f",
        "x": 1370,
        "y": 200,
        "wires": []
    },
    {
        "id": "3336ba1e5b1210bb",
        "type": "function",
        "z": "1c00011a6f22edfe",
        "name": "Values for mqtt",
        "func": "// --- Configuration ---\n// Must match the topic used in Node 1\nconst deviceIdentifier = \"nodered_heatpump_001\";\nconst stateTopic = `nodered/heatpump/${deviceIdentifier}/state`;\n\n// --- Logic ---\n// Ensure payload is an object before sending\nlet data = msg.payload;\n\nif (typeof data === 'string') {\n    try {\n        data = JSON.parse(data);\n    } catch (e) {\n        node.error(\"Payload is not valid JSON\");\n        return null;\n    }\n}\n\n// Add diagnostic metrics matching HA custom component:\ndata[\"daily_eeprom_writes\"] = flow.get(\"daily_write_count\") || 0;\ndata[\"lcd_bus_status\"] = flow.get(\"lcd_emulator_enabled\")\n    ? \"Emulated (Node-RED/HA Responder)\"\n    : \"Physical LCD Wall Unit Active\";\n\n// Return message formatted for MQTT Out node\nreturn {\n    topic: stateTopic,\n    payload: JSON.stringify(data), // Send the whole JSON object\n    retain: false // Usually sensor updates should not be retained, but config MUST be\n};",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1140,
        "y": 100,
        "wires": [
            [
                "f93a909b5a13c395"
            ]
        ]
    },
    {
        "id": "f93a909b5a13c395",
        "type": "mqtt out",
        "z": "1c00011a6f22edfe",
        "name": "",
        "topic": "",
        "qos": "",
        "retain": "true",
        "respTopic": "",
        "contentType": "",
        "userProps": "",
        "correl": "",
        "expiry": "",
        "broker": "69189174c80ee98f",
        "x": 1310,
        "y": 100,
        "wires": []
    },
    {
        "id": "e5329555f3bee408",
        "type": "function",
        "z": "1c00011a6f22edfe",
        "name": "msg type 01,03,42 Display Reply",
        "func": "var sequence = [1, 3, 42];\n//[1,3,42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,25,0,11,0,28,0,13,0,56,114,91]\n\nif (msg.payload && msg.payload.length >= sequence.length) {\n    var isMatch = true;\n\n    for (var i = 0; i < sequence.length; i++) {\n        if (msg.payload[i] !== sequence[i]) {\n            isMatch = false;\n            break;\n        }\n    }\n\n    if (isMatch) {\n        // Physical LCD reply detected: Immediately disable LCD emulation\n        const now = Date.now();\n        flow.set(\"lcd_display_reply_last_seen\", now);\n        flow.set(\"lcd_emulator_enabled\", false);\n        node.status({ fill: \"green\", shape: \"dot\", text: \"Real LCD active (Emulation disabled)\" });\n\n        // Reset 10-second silence watchdog timer\n        let timer = context.get(\"watchdog_timer\");\n        if (timer) {\n            clearTimeout(timer);\n        }\n        timer = setTimeout(function() {\n            flow.set(\"lcd_emulator_enabled\", true);\n            node.status({ fill: \"yellow\", shape: \"ring\", text: \"No reply for 10s -> Emulation enabled\" });\n        }, 10000);\n        context.set(\"watchdog_timer\", timer);\n\n        // Pass packet downstream to existing parsers\n        return msg;\n    }\n}\n\n// The message does not start with the specified sequence\nreturn null;",
        "outputs": 1,
        "timeout": "",
        "noerr": 0,
        "initialize": "// At startup / deploy, wait 10s for real LCD replies before enabling emulation\nflow.set(\"lcd_emulator_enabled\", false);\nflow.set(\"lcd_display_reply_last_seen\", Date.now());\nnode.status({ fill: \"yellow\", shape: \"ring\", text: \"Startup: Waiting 10s for real LCD...\" });\n\nlet timer = setTimeout(function() {\n    flow.set(\"lcd_emulator_enabled\", true);\n    node.status({ fill: \"yellow\", shape: \"ring\", text: \"No reply for 10s -> Emulation enabled\" });\n}, 10000);\ncontext.set(\"watchdog_timer\", timer);",
        "finalize": "let timer = context.get(\"watchdog_timer\");\nif (timer) {\n    clearTimeout(timer);\n    context.set(\"watchdog_timer\", null);\n}",
        "libs": [],
        "x": 680,
        "y": 200,
        "wires": [
            []
        ]
    },
    {
        "id": "8f7e67d3a25e484c",
        "type": "buffer-parser",
        "z": "1c00011a6f22edfe",
        "name": "Heat Pump Decoder",
        "data": "payload",
        "dataType": "msg",
        "specification": "spec",
        "specificationType": "ui",
        "items": [
            {
                "type": "int16be",
                "name": "Teplota vstup",
                "offset": 95,
                "length": 1,
                "offsetbit": 0,
                "scale": "/10",
                "mask": ""
            },
            {
                "type": "int16be",
                "name": "Teplota vystup",
                "offset": 97,
                "length": 1,
                "offsetbit": 0,
                "scale": "/10",
                "mask": ""
            },
            {
                "type": "int16be",
                "name": "Teplota vytlak",
                "offset": 99,
                "length": 1,
                "offsetbit": 0,
                "scale": "/10",
                "mask": ""
            },
            {
                "type": "int16be",
                "name": "Teplota bojler",
                "offset": 101,
                "length": 1,
                "offsetbit": 0,
                "scale": "/10",
                "mask": ""
            },
            {
                "type": "int16be",
                "name": "Teplota sani",
                "offset": 103,
                "length": 1,
                "offsetbit": 0,
                "scale": "/10",
                "mask": ""
            },
            {
                "type": "int16be",
                "name": "Teplota vyparnik",
                "offset": 105,
                "length": 1,
                "offsetbit": 0,
                "scale": "/10",
                "mask": ""
            },
            {
                "type": "int16be",
                "name": "Teplota okoli",
                "offset": 107,
                "length": 1,
                "offsetbit": 0,
                "scale": "/10",
                "mask": ""
            },
            {
                "type": "int16be",
                "name": "Tlak sani",
                "offset": 109,
                "length": 1,
                "offsetbit": 0,
                "scale": "/10",
                "mask": ""
            },
            {
                "type": "int16be",
                "name": "Tlak vytlak",
                "offset": 111,
                "length": 1,
                "offsetbit": 0,
                "scale": "/10",
                "mask": ""
            },
            {
                "type": "int16be",
                "name": "Frekvence nastavena",
                "offset": 113,
                "length": 1,
                "offsetbit": 0,
                "scale": "1",
                "mask": ""
            },
            {
                "type": "int16be",
                "name": "Frekvence skutecna",
                "offset": 115,
                "length": 1,
                "offsetbit": 0,
                "scale": "1",
                "mask": ""
            },
            {
                "type": "uint16be",
                "name": "Ventilator rychlost",
                "offset": 117,
                "length": 1,
                "offsetbit": 0,
                "scale": "0",
                "mask": ""
            },
            {
                "type": "int16be",
                "name": "Prehrati sani",
                "offset": 121,
                "length": 1,
                "offsetbit": 0,
                "scale": "/10",
                "mask": ""
            },
            {
                "type": "int16be",
                "name": "Prehrati vytlak",
                "offset": 123,
                "length": 1,
                "offsetbit": 0,
                "scale": "/10",
                "mask": ""
            },
            {
                "type": "int16be",
                "name": "Hodnota ochrane teploty modulu",
                "offset": 125,
                "length": 1,
                "offsetbit": 0,
                "scale": "/10",
                "mask": ""
            },
            {
                "type": "uint16be",
                "name": "AC vstupni napeti",
                "offset": 127,
                "length": 1,
                "offsetbit": 0,
                "scale": "0",
                "mask": ""
            },
            {
                "type": "uint16be",
                "name": "AC vstupni proud",
                "offset": 129,
                "length": 1,
                "offsetbit": 0,
                "scale": "/10",
                "mask": ""
            },
            {
                "type": "uint16be",
                "name": "Fazovy proud kompresoru",
                "offset": 131,
                "length": 1,
                "offsetbit": 0,
                "scale": "/10",
                "mask": ""
            },
            {
                "type": "uint16be",
                "name": "Napeti sbernice",
                "offset": 133,
                "length": 1,
                "offsetbit": 0,
                "scale": "0",
                "mask": ""
            },
            {
                "type": "int16be",
                "name": "Teplota invertoru",
                "offset": 135,
                "length": 1,
                "offsetbit": 0,
                "scale": "/10",
                "mask": ""
            },
            {
                "type": "uint16be",
                "name": "Ventilator nastavena rychlost",
                "offset": 137,
                "length": 1,
                "offsetbit": 0,
                "scale": "0",
                "mask": ""
            },
            {
                "type": "bool",
                "name": "Compressor (O01)",
                "offset": 44,
                "length": 1,
                "offsetbit": 0,
                "scale": "1",
                "mask": ""
            },
            {
                "type": "bool",
                "name": "Water Pump (O02)",
                "offset": 44,
                "length": 1,
                "offsetbit": 1,
                "scale": "1",
                "mask": ""
            },
            {
                "type": "bool",
                "name": "4-way Valve (O03)",
                "offset": 44,
                "length": 1,
                "offsetbit": 2,
                "scale": "1",
                "mask": ""
            },
            {
                "type": "bool",
                "name": "Fan Motor (O04)",
                "offset": 44,
                "length": 1,
                "offsetbit": 3,
                "scale": "1",
                "mask": ""
            },
            {
                "type": "bool",
                "name": "Antifreeze Heating Strip (O06)",
                "offset": 44,
                "length": 1,
                "offsetbit": 5,
                "scale": "1",
                "mask": ""
            },
            {
                "type": "bool",
                "name": "Crank Antifreeze Heating Strip (O07)",
                "offset": 44,
                "length": 1,
                "offsetbit": 6,
                "scale": "1",
                "mask": ""
            },
            {
                "type": "bool",
                "name": "Spray Valve (O08)",
                "offset": 44,
                "length": 1,
                "offsetbit": 7,
                "scale": "1",
                "mask": ""
            },
            {
                "type": "bool",
                "name": "Auxiliary Electric Heater (O09)",
                "offset": 43,
                "length": 1,
                "offsetbit": 0,
                "scale": "1",
                "mask": ""
            },
            {
                "type": "bool",
                "name": "Alarm (O11)",
                "offset": 43,
                "length": 1,
                "offsetbit": 2,
                "scale": "1",
                "mask": ""
            },
            {
                "type": "bool",
                "name": "Hot Water Pump (O12)",
                "offset": 43,
                "length": 1,
                "offsetbit": 3,
                "scale": "1",
                "mask": ""
            },
            {
                "type": "bool",
                "name": "3-way Valve (O13)",
                "offset": 43,
                "length": 1,
                "offsetbit": 4,
                "scale": "1",
                "mask": ""
            },
            {
                "type": "int16be",
                "name": "EVV",
                "offset": 45,
                "length": 1,
                "offsetbit": 0,
                "scale": "0",
                "mask": ""
            },
            {
                "type": "int16be",
                "name": "ON/OFF",
                "offset": 27,
                "length": 1,
                "offsetbit": 0,
                "scale": "0",
                "mask": ""
            },
            {
                "type": "int16be",
                "name": "Unit Status",
                "offset": 73,
                "length": 1,
                "offsetbit": 0,
                "scale": "0",
                "mask": ""
            },
            {
                "type": "bool",
                "name": "High Pressure Alarm (S01)",
                "offset": 176,
                "length": 1,
                "offsetbit": 0,
                "scale": "1",
                "mask": ""
            },
            {
                "type": "bool",
                "name": "Low Pressure Alarm (S02)",
                "offset": 176,
                "length": 1,
                "offsetbit": 1,
                "scale": "1",
                "mask": ""
            },
            {
                "type": "bool",
                "name": "Water Flow Alarm (S03)",
                "offset": 176,
                "length": 1,
                "offsetbit": 2,
                "scale": "1",
                "mask": ""
            },
            {
                "type": "bool",
                "name": "Emergency Switch Alarm (S04)",
                "offset": 176,
                "length": 1,
                "offsetbit": 3,
                "scale": "1",
                "mask": ""
            },
            {
                "type": "bool",
                "name": "Mode Switch (S05)",
                "offset": 176,
                "length": 1,
                "offsetbit": 4,
                "scale": "1",
                "mask": ""
            },
            {
                "type": "bool",
                "name": "Heater Overload Alarm (S07)",
                "offset": 176,
                "length": 1,
                "offsetbit": 6,
                "scale": "1",
                "mask": ""
            },
            {
                "type": "uint8",
                "name": "Alarm detail",
                "offset": 175,
                "length": 1,
                "offsetbit": 0,
                "scale": "0",
                "mask": ""
            }
        ],
        "swap1": "",
        "swap2": "",
        "swap3": "",
        "swap1Type": "swap",
        "swap2Type": "swap",
        "swap3Type": "swap",
        "msgProperty": "payload",
        "msgPropertyType": "str",
        "resultType": "keyvalue",
        "resultTypeType": "return",
        "multipleResult": false,
        "fanOutMultipleResult": false,
        "setTopic": true,
        "outputs": 1,
        "x": 720,
        "y": 100,
        "wires": [
            [
                "dfc65a3e299152d7"
            ]
        ]
    },
    {
        "id": "eb6c2de8d18105a0",
        "type": "serial out",
        "z": "1c00011a6f22edfe",
        "name": "",
        "serial": "7450e794f0202cde",
        "x": 1340,
        "y": 300,
        "wires": []
    },
    {
        "id": "1e6bf5b4c1e41252",
        "type": "delay",
        "z": "1c00011a6f22edfe",
        "name": "",
        "pauseType": "delay",
        "timeout": "5",
        "timeoutUnits": "milliseconds",
        "rate": "1",
        "nbRateUnits": "1",
        "rateUnits": "second",
        "randomFirst": "1",
        "randomLast": "5",
        "randomUnits": "seconds",
        "drop": false,
        "allowrate": false,
        "outputs": 1,
        "x": 1150,
        "y": 300,
        "wires": [
            [
                "eb6c2de8d18105a0"
            ]
        ]
    },
    {
        "id": "comment_lcd_emulation_01",
        "type": "comment",
        "z": "1c00011a6f22edfe",
        "name": "=== LCD EMULATION & CONFIG MODIFIER ===",
        "info": "Tato sekce obsahuje:\n1. Emulaci LCD displeje (Slave 1) pro komunikaci s Masterem.\n2. Automatické vyčtení všech parametrů při startu Node-RED:\n   - Po startu Node-RED se automaticky nastaví Flag 128 (0x8000).\n   - Master postupně zapíše všech 270 registrů (Block 1, 2 i 3).\n   - Hodnoty se uloží do paměti flow contextu a slouží jako základ pro další úpravy.\n3. Bezpečnostní pojistka:\n   - Dokud neproběhne inicializace přes Flag 128, úpravy parametrů (Flag 2, 4, 8) jsou BLOKOVÁNY.\n4. Správce konfigurace:\n   - Block 1: 90 registrů 1001-1090 -> FLAG 2\n   - Block 2: 90 registrů 1091-1180 -> FLAG 4\n   - Block 3: 90 registrů 1181-1270 -> FLAG 8\n5. Příklady úpravy parametrů přes inject nody a zobrazení stavu.",
        "x": 390,
        "y": 480,
        "wires": []
    },
    {
        "id": "inject_modify_config_01",
        "type": "inject",
        "z": "1c00011a6f22edfe",
        "name": "Příklad: Změna parametrů",
        "props": [
            {
                "p": "payload"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "{\"1011\":0}",
        "payloadType": "json",
        "x": 470,
        "y": 520,
        "wires": [
            [
                "lcd_config_manager_01"
            ]
        ]
    },
    {
        "id": "inject_get_config_01",
        "type": "inject",
        "z": "1c00011a6f22edfe",
        "name": "Zobrazit aktuální konfiguraci (Block 1, 2 i 3)",
        "props": [
            {
                "p": "payload"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "get",
        "payloadType": "str",
        "x": 440,
        "y": 560,
        "wires": [
            [
                "lcd_config_manager_01"
            ]
        ]
    },
    {
        "id": "inject_reset_config_01",
        "type": "inject",
        "z": "1c00011a6f22edfe",
        "d": true,
        "name": "Resetovat všechny 3 konfigurace na výchozí",
        "props": [
            {
                "p": "payload"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "reset",
        "payloadType": "str",
        "x": 430,
        "y": 640,
        "wires": [
            [
                "lcd_config_manager_01"
            ]
        ]
    },
    {
        "id": "lcd_config_manager_01",
        "type": "function",
        "z": "1c00011a6f22edfe",
        "name": "Modify LCD Config (Block 1, 2 & 3)",
        "func": "// =========================================================================\n// LCD CONFIGURATION MANAGER & PARSER\n// Mapping:\n// - Block 1: Reg 1001..1090 (3, 233) -> FLAG 2\n// - Block 2: Reg 1091..1180 (4, 67)  -> FLAG 4\n// - Block 3: Reg 1181..1270 (4, 157) -> FLAG 8\n// - Full Sync: Flag 0x8000 (128)\n// SAFETY GUARD: Parameter writes with Flag 2, 4, 8 are BLOCKED until\n// configuration is read out by Flag 128 on startup.\n// =========================================================================\n\nconst BASE_CONFIG_BYTES_1 = [\n    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,233,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,1,\n    0,0,0,0,0,0,0,1,0,5,0,1,0,5,0,30,0,80,0,17,0,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,\n    0,0,0,0,0,0,0,0,0,50,0,20,0,20,255,56,4,76,1,94,0,0,0,0,0,0,0,0,0,0,0,0,0,0,\n    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,32,1,44,0,30,0,110,2,38,1,44,1,24,0,200,0,\n    0,0,0,0,22,0,1,1,194,2,88,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,\n    0,0,0,0,0,0,0,0,0,0\n];\n\nconst BASE_CONFIG_BYTES_2 = [\n    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,67,0,150,0,250,0,30,0,10,0,59,0,28,0,40,\n    255,106,0,1,0,0,0,70,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,\n    0,0,0,1,0,40,0,5,0,5,1,94,0,0,0,0,0,0,0,100,1,224,0,40,1,224,0,60,0,24,0,5,0,\n    3,0,0,0,0,0,20,0,40,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,138,\n    0,5,0,1,0,30,0,0,0,0,0,0,0,1,0,30,0,3,0,3,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,\n    0,0,0\n];\n\nconst BASE_CONFIG_BYTES_3 = [\n    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,157,1,244,0,220,0,200,0,30,0,30,1,144,\n    2,138,0,200,1,244,0,120,0,200,0,0,0,50,0,20,0,45,255,206,0,0,255,106,1,194,\n    2,38,2,38,1,194,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,\n    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,\n    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,16,0,1,0,20,0,0,0,\n    0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0\n];\n\nfunction getBaseRegisters(bytes, startReg) {\n    const regs = {};\n    const buf = Buffer.from(bytes);\n    for (let i = 0; i < 90; i++) {\n        regs[startReg + i] = buf.readInt16BE(i * 2);\n    }\n    return regs;\n}\n\n// 1. Initialize or load current registers for all 3 blocks\nlet regsBlock1 = flow.get(\"lcd_config_registers_block1\");\nif (!regsBlock1) {\n    regsBlock1 = getBaseRegisters(BASE_CONFIG_BYTES_1, 1001);\n    flow.set(\"lcd_config_registers_block1\", regsBlock1);\n}\n\nlet regsBlock2 = flow.get(\"lcd_config_registers_block2\");\nif (!regsBlock2) {\n    regsBlock2 = getBaseRegisters(BASE_CONFIG_BYTES_2, 1091);\n    flow.set(\"lcd_config_registers_block2\", regsBlock2);\n}\n\nlet regsBlock3 = flow.get(\"lcd_config_registers_block3\");\nif (!regsBlock3) {\n    regsBlock3 = getBaseRegisters(BASE_CONFIG_BYTES_3, 1181);\n    flow.set(\"lcd_config_registers_block3\", regsBlock3);\n}\n\nconst input = msg.payload;\n\n// 2. Command: Reset all 3 blocks to default\nif (input === \"reset\") {\n    regsBlock1 = getBaseRegisters(BASE_CONFIG_BYTES_1, 1001);\n    regsBlock2 = getBaseRegisters(BASE_CONFIG_BYTES_2, 1091);\n    regsBlock3 = getBaseRegisters(BASE_CONFIG_BYTES_3, 1181);\n    flow.set(\"lcd_config_registers_block1\", regsBlock1);\n    flow.set(\"lcd_config_registers_block2\", regsBlock2);\n    flow.set(\"lcd_config_registers_block3\", regsBlock3);\n    flow.set(\"lcd_event_flag\", 0);\n    node.status({ fill: \"blue\", shape: \"dot\", text: \"Reset all 3 blocks to defaults (Flag: 0)\" });\n    return [{ payload: { block1: regsBlock1, block2: regsBlock2, block3: regsBlock3 }, action: \"reset\", flag: 0 }, null];\n}\n\n// 3. Command: Query current configurations\nif (input === \"get\") {\n    const flag = flow.get(\"lcd_event_flag\") ?? 0;\n    const isInit = flow.get(\"lcd_config_initialized\") === true;\n    node.status({ fill: isInit ? \"green\" : \"yellow\", shape: \"dot\", text: `Configs queried (Init: ${isInit}, Flag: ${flag})` });\n    return [{ payload: { initialized: isInit, flag: flag, block1: regsBlock1, block2: regsBlock2, block3: regsBlock3 }, action: \"get\" }, null];\n}\n\n// 4. Command: Trigger Flag 128 (Read-out all registers)\nif (input === \"read_all\" || input === \"flag_128\" || input === \"sync\") {\n    flow.set(\"lcd_config_initialized\", false);\n    flow.set(\"lcd_event_flag\", 0x8000);\n    flow.set(\"lcd_sync_status\", \"pending_flag_128\");\n    node.status({ fill: \"yellow\", shape: \"dot\", text: \"Flag: 0x8000 (Queued Flag 128 read-out)\" });\n    return [{ payload: { flag: 0x8000, action: \"read_all\" }, flag: 0x8000 }, null];\n}\n\n// -------------------------------------------------------------------------\n// SAFETY GUARD: Check if configuration has been read out via Flag 128\n// -------------------------------------------------------------------------\nconst isInitialized = flow.get(\"lcd_config_initialized\") === true;\n\n// Command: Trigger Start (Flag 2)\nif (input === \"start\" || input === \"Start\") {\n    if (!isInitialized) {\n        node.warn(\"Command blocked: Parameters have not been read out from Master via Flag 128 yet!\");\n        node.status({ fill: \"red\", shape: \"ring\", text: \"Blocked: waiting for Flag 128 read-out\" });\n        return [null, {\n            error: \"CONFIGURATION_NOT_INITIALIZED\",\n            message: \"Cannot trigger Start (Flag 2) until configuration is read out by Flag 128.\",\n            timestamp: new Date().toISOString()\n        }];\n    }\n    flow.set(\"lcd_event_flag\", 2);\n    node.status({ fill: \"green\", shape: \"dot\", text: \"Flag: 2 (Start command / Block 1)\" });\n    return [{ payload: { flag: 2, action: \"start\" }, flag: 2 }, null];\n}\n\n// 5. Update configuration: Input object e.g. { \"1040\": 52 }, { \"1101\": 150 }, or { \"1191\": 520 }\nif (typeof input === \"object\" && input !== null) {\n    if (!isInitialized) {\n        node.warn(\"Configuration modification blocked: Parameters have not been read out from Master via Flag 128 yet!\");\n        node.status({ fill: \"red\", shape: \"ring\", text: \"Blocked: waiting for Flag 128 read-out\" });\n        return [null, {\n            error: \"CONFIGURATION_NOT_INITIALIZED\",\n            message: \"Writing values with Flag 2, 4, or 8 is not allowed until configuration is read out by Flag 128.\",\n            timestamp: new Date().toISOString(),\n            rejectedInput: input\n        }];\n    }\n\n    const modifiedB1 = {};\n    const modifiedB2 = {};\n    const modifiedB3 = {};\n\n    for (const [key, val] of Object.entries(input)) {\n        const regNum = parseInt(key, 10);\n        if (isNaN(regNum)) continue;\n\n        let intVal = parseInt(val, 10);\n        if (isNaN(intVal)) intVal = 0;\n        // Clamp to int16 (-32768 to 32767)\n        if (intVal > 32767) intVal = 32767;\n        if (intVal < -32768) intVal = -32768;\n\n        if (regNum >= 1001 && regNum <= 1090) {\n            regsBlock1[regNum] = intVal;\n            modifiedB1[regNum] = intVal;\n        } else if (regNum >= 1091 && regNum <= 1180) {\n            regsBlock2[regNum] = intVal;\n            modifiedB2[regNum] = intVal;\n        } else if (regNum >= 1181 && regNum <= 1270) {\n            regsBlock3[regNum] = intVal;\n            modifiedB3[regNum] = intVal;\n        }\n    }\n\n    const countB1 = Object.keys(modifiedB1).length;\n    const countB2 = Object.keys(modifiedB2).length;\n    const countB3 = Object.keys(modifiedB3).length;\n\n    if (countB1 === 0 && countB2 === 0 && countB3 === 0) {\n        node.status({ fill: \"yellow\", shape: \"ring\", text: \"No valid registers in range 1001-1270\" });\n        return null;\n    }\n\n    // FLAG MAPPING & QUEUEING:\n    // - Block 1 (Reg 1001..1090) -> FLAG 2\n    // - Block 2 (Reg 1091..1180) -> FLAG 4\n    // - Block 3 (Reg 1181..1270) -> FLAG 8\n    const flagsToSync = [];\n    if (countB1 > 0) flagsToSync.push(2);\n    if (countB2 > 0) flagsToSync.push(4);\n    if (countB3 > 0) flagsToSync.push(8);\n\n    let determinedFlag = 2;\n    let pendingQueue = flow.get(\"lcd_pending_flag_queue\") || [];\n\n    if (msg.flag !== undefined) {\n        determinedFlag = parseInt(msg.flag, 10);\n    } else if (flagsToSync.length > 0) {\n        determinedFlag = flagsToSync[0];\n        // If multiple blocks were modified (e.g. Mute Timer split across Block 1 & Block 3), queue the remaining blocks\n        for (let i = 1; i < flagsToSync.length; i++) {\n            if (!pendingQueue.includes(flagsToSync[i])) {\n                pendingQueue.push(flagsToSync[i]);\n            }\n        }\n    }\n\n    flow.set(\"lcd_pending_flag_queue\", pendingQueue);\n    flow.set(\"lcd_config_registers_block1\", regsBlock1);\n    flow.set(\"lcd_config_registers_block2\", regsBlock2);\n    flow.set(\"lcd_config_registers_block3\", regsBlock3);\n    flow.set(\"lcd_event_flag\", determinedFlag);\n\n    // Track pending writes with 5-second race-protection lock window\n    const nowTime = Date.now();\n    let pendingWrites = flow.get(\"lcd_pending_writes\") || {};\n    for (const [key, val] of Object.entries(input)) {\n        const regNum = parseInt(key, 10);\n        if (!isNaN(regNum)) {\n            let intVal = parseInt(val, 10);\n            if (!isNaN(intVal)) {\n                if (intVal > 32767) intVal = 32767;\n                if (intVal < -32768) intVal = -32768;\n                pendingWrites[regNum] = {\n                    val: intVal,\n                    time: nowTime,\n                    flag: determinedFlag\n                };\n            }\n        }\n    }\n    flow.set(\"lcd_pending_writes\", pendingWrites);\n\n    // Track daily write count (just count, no limit)\n    const today = new Date().toISOString().split(\"T\")[0];\n    let writeDate = flow.get(\"daily_write_date\");\n    let writeCount = flow.get(\"daily_write_count\") || 0;\n    if (writeDate !== today) {\n        writeDate = today;\n        writeCount = 0;\n        flow.set(\"daily_write_date\", writeDate);\n    }\n    writeCount++;\n    flow.set(\"daily_write_count\", writeCount);\n\n    const changedSummary = [];\n    if (countB1 > 0) changedSummary.push(`B1(Flag 2) [${Object.keys(modifiedB1).join(\",\")}]`);\n    if (countB2 > 0) changedSummary.push(`B2(Flag 4) [${Object.keys(modifiedB2).join(\",\")}]`);\n    if (countB3 > 0) changedSummary.push(`B3(Flag 8) [${Object.keys(modifiedB3).join(\",\")}]`);\n\n    node.status({ fill: \"green\", shape: \"dot\", text: `Flag ${determinedFlag}: Updated ${changedSummary.join(\" \")}` });\n\n    return [\n        {\n            payload: {\n                flag: determinedFlag,\n                modifiedBlock1: modifiedB1,\n                modifiedBlock2: modifiedB2,\n                modifiedBlock3: modifiedB3,\n                currentBlock1: regsBlock1,\n                currentBlock2: regsBlock2,\n                currentBlock3: regsBlock3\n            },\n            flag: determinedFlag\n        },\n        null\n    ];\n}\n\nreturn null;",
        "outputs": 2,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 850,
        "y": 560,
        "wires": [
            [
                "func_publish_ha_config_01",
                "db150efe54fed4ce"
            ],
            [
                "db150efe54fed4ce"
            ]
        ]
    },
    {
        "id": "inject_manual_flag_128_01",
        "type": "inject",
        "z": "1c00011a6f22edfe",
        "name": "Manuální vyčtení všech parametrů (Flag 128 / 0x8000)",
        "props": [
            {
                "p": "payload"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "read_all",
        "payloadType": "str",
        "x": 400,
        "y": 600,
        "wires": [
            [
                "lcd_config_manager_01"
            ]
        ]
    },
    {
        "id": "comment_ha_mqtt_config_01",
        "type": "comment",
        "z": "1c00011a6f22edfe",
        "name": "=== HOME ASSISTANT MQTT CONFIGURATION BRIDGE (Reg 1191 & Future) ===",
        "info": "Provides bidirectional MQTT discovery, retained state publishing, and command reception for heat pump configuration registers.",
        "x": 370,
        "y": 740,
        "wires": []
    },
    {
        "id": "mqtt_in_ha_config_cmd_01",
        "type": "mqtt in",
        "z": "1c00011a6f22edfe",
        "name": "HA Config Set (MQTT In)",
        "topic": "nodered/heatpump/nodered_heatpump_001/config/+/set",
        "qos": "0",
        "datatype": "utf8",
        "broker": "69189174c80ee98f",
        "nl": false,
        "rap": true,
        "rh": 0,
        "inputs": 0,
        "x": 250,
        "y": 800,
        "wires": [
            [
                "func_process_ha_config_cmd_01"
            ]
        ]
    },
    {
        "id": "func_process_ha_config_cmd_01",
        "type": "function",
        "z": "1c00011a6f22edfe",
        "name": "Process HA Config Command",
        "func": "// --- Process incoming configuration change from Home Assistant ---\n// Topic format: nodered/heatpump/nodered_heatpump_001/config/<reg_or_key>/set\n// Payload: \"ON\", \"OFF\", \"Heating\", \"50.0\", \"52\", \"16:30\", \"22:00:00\", etc.\nconst topic = msg.topic || \"\";\nconst match = topic.match(/\\/config\\/([a-zA-Z0-9_]+)\\/set$/);\n\nif (!match) {\n    node.warn(`Invalid HA config set topic: ${topic}`);\n    return null;\n}\n\nconst target = match[1];\n\n// Safety guard: Must be initialized via Flag 128\nconst isInitialized = flow.get(\"lcd_config_initialized\") === true;\nif (!isInitialized) {\n    node.warn(`Change for ${target} blocked: Parameters not read out via Flag 128 yet!`);\n    node.status({ fill: \"red\", shape: \"ring\", text: `Blocked ${target}: wait Flag 128` });\n    return null;\n}\n\nconst rawPayload = (msg.payload !== undefined && msg.payload !== null) ? msg.payload.toString().trim() : \"\";\n\n// --- Check if target is a compacted Time entity (timer_1_time, mute_start_time, etc.) ---\nconst timeRegistry = flow.get(\"hp_time_registry\") || {\n    \"timer_1_time\": { key: \"timer_1_time\", regHour: 1256, regMinute: 1259, blockHour: 3, blockMinute: 3 },\n    \"timer_2_time\": { key: \"timer_2_time\", regHour: 1258, regMinute: 1260, blockHour: 3, blockMinute: 3 },\n    \"mute_start_time\": { key: \"mute_start_time\", regHour: 1069, regMinute: 1261, blockHour: 1, blockMinute: 3 },\n    \"mute_end_time\": { key: \"mute_end_time\", regHour: 1070, regMinute: 1262, blockHour: 1, blockMinute: 3 }\n};\n\nif (timeRegistry[target]) {\n    const def = timeRegistry[target];\n    const parts = rawPayload.split(\":\");\n    if (parts.length < 2) {\n        node.warn(`Invalid time payload for ${target}: \"${rawPayload}\" (expected HH:MM or HH:MM:SS)`);\n        return null;\n    }\n    let hour = parseInt(parts[0], 10);\n    let minute = parseInt(parts[1], 10);\n    if (isNaN(hour) || hour < 0 || hour > 23 || isNaN(minute) || minute < 0 || minute > 59) {\n        node.warn(`Invalid time values for ${target}: hour=${hour}, minute=${minute} (from \"${rawPayload}\")`);\n        return null;\n    }\n\n    const hh = String(hour).padStart(2, '0');\n    const mm = String(minute).padStart(2, '0');\n    const displayVal = `${hh}:${mm}`;\n\n    node.status({ fill: \"green\", shape: \"dot\", text: `Set ${target} = ${displayVal} (H:${hour}, M:${minute})` });\n\n    // Output payload updating both Hour & Minute registers\n    return {\n        payload: {\n            [def.regHour]: hour,\n            [def.regMinute]: minute\n        },\n        source: \"homeassistant\",\n        userValue: displayVal,\n        register: target\n    };\n}\n\n// --- Standard Single Register Configuration ---\nconst reg = parseInt(target, 10);\nconst registry = flow.get(\"hp_config_registry\") || {};\nconst def = registry[reg];\n\nif (!def) {\n    node.warn(`Received command for unmapped register/key: ${target}`);\n    return null;\n}\n\nlet rawVal = 0;\nlet displayVal = rawPayload;\n\nif (def.component === \"switch\") {\n    const upper = rawPayload.toUpperCase();\n    if (upper === \"ON\" || upper === \"1\" || upper === \"TRUE\") {\n        rawVal = 1;\n        displayVal = \"ON\";\n    } else if (upper === \"OFF\" || upper === \"0\" || upper === \"FALSE\") {\n        rawVal = 0;\n        displayVal = \"OFF\";\n    } else {\n        node.warn(`Invalid switch payload for Reg ${reg} (${def.key}): \"${rawPayload}\"`);\n        return null;\n    }\n} else if (def.component === \"select\") {\n    const options = def.options || [];\n    const optIdx = options.findIndex(o => o.toLowerCase() === rawPayload.toLowerCase());\n    if (optIdx !== -1) {\n        rawVal = optIdx;\n        displayVal = options[optIdx];\n    } else {\n        const parsedIdx = parseInt(rawPayload, 10);\n        if (!isNaN(parsedIdx) && parsedIdx >= 0 && parsedIdx < options.length) {\n            rawVal = parsedIdx;\n            displayVal = options[parsedIdx];\n        } else {\n            node.warn(`Invalid select payload for Reg ${reg} (${def.key}): \"${rawPayload}\". Options: ${options.join(\", \")}`);\n            return null;\n        }\n    }\n} else {\n    // Number component (default)\n    let userVal = parseFloat(rawPayload);\n    if (isNaN(userVal)) {\n        node.warn(`Invalid numeric payload for Reg ${reg} (${def.key}): \"${rawPayload}\"`);\n        return null;\n    }\n\n    // Clamp to configured min/max\n    if (def.min !== undefined && userVal < def.min) userVal = def.min;\n    if (def.max !== undefined && userVal > def.max) userVal = def.max;\n\n    // Convert to raw Modbus register integer\n    const scale = def.scale || 1;\n    rawVal = Math.round(userVal / scale);\n    displayVal = userVal;\n}\n\n// Map register to appropriate Flag / Block:\n// - Block 1: Reg 1001..1090 -> Flag 2\n// - Block 2: Reg 1091..1180 -> Flag 4\n// - Block 3: Reg 1181..1270 -> Flag 8\nlet determinedFlag = 2;\nif (reg >= 1001 && reg <= 1090) {\n    determinedFlag = 2;\n} else if (reg >= 1091 && reg <= 1180) {\n    determinedFlag = 4;\n} else if (reg >= 1181 && reg <= 1270) {\n    determinedFlag = 8;\n}\n\nnode.status({ fill: \"green\", shape: \"dot\", text: `Set Reg ${reg} (${def.key}) = ${displayVal} (Raw: ${rawVal}, Flag: ${determinedFlag})` });\n\n// Pass to lcd_config_manager_01\nreturn {\n    payload: {\n        [reg]: rawVal\n    },\n    flag: determinedFlag,\n    source: \"homeassistant\",\n    userValue: displayVal,\n    register: reg\n};\n",
        "outputs": 1,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 540,
        "y": 800,
        "wires": [
            [
                "lcd_config_manager_01"
            ]
        ]
    },
    {
        "id": "inject_publish_config_state_01",
        "type": "inject",
        "z": "1c00011a6f22edfe",
        "name": "Publish Config to HA (MQTT)",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": "12",
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 670,
        "y": 400,
        "wires": [
            [
                "func_publish_ha_config_01"
            ]
        ]
    },
    {
        "id": "func_publish_ha_config_01",
        "type": "function",
        "z": "1c00011a6f22edfe",
        "name": "Publish Config to MQTT (State)",
        "func": "// --- Publish Heat Pump Configuration Registers to MQTT State ---\nconst baseTopic = \"nodered/heatpump\";\nconst deviceIdentifier = \"nodered_heatpump_001\";\nconst configStateTopic = `${baseTopic}/${deviceIdentifier}/config_state`;\n\n// Ordered list from flow context to guarantee logical priority order (all 109 parameters)\nconst list = flow.get(\"hp_config_list\") || [];\n\n// Check if configuration has been read out from Master via Flag 128\nconst isInit = flow.get(\"lcd_config_initialized\") === true;\nif (!isInit) {\n    node.status({ fill: \"yellow\", shape: \"ring\", text: \"Waiting for Flag 128 init before publishing\" });\n    return null;\n}\n\nconst b1 = flow.get(\"lcd_config_registers_block1\") || {};\nconst b2 = flow.get(\"lcd_config_registers_block2\") || {};\nconst b3 = flow.get(\"lcd_config_registers_block3\") || {};\nconst pendingWrites = flow.get(\"lcd_pending_writes\") || {};\nconst nowPub = Date.now();\n\nconst statePayload = {};\nlet count = 0;\n\nfor (const def of list) {\n    const reg = def.reg;\n    let raw = null;\n    if (reg >= 1001 && reg <= 1090) {\n        raw = b1[reg];\n    } else if (reg >= 1091 && reg <= 1180) {\n        raw = b2[reg];\n    } else if (reg >= 1181 && reg <= 1270) {\n        raw = b3[reg];\n    }\n    // Prioritize active pending writes within the 5s window to avoid MQTT state flicker\n    if (pendingWrites[reg] && (nowPub - pendingWrites[reg].time < 5000)) {\n        raw = pendingWrites[reg].val;\n    }\n\n    if (raw !== undefined && raw !== null) {\n        if (def.component === \"switch\") {\n            const isStateOn = (raw === 1 || raw === \"1\" || raw === true);\n            const stateStr = isStateOn ? \"ON\" : \"OFF\";\n            statePayload[def.key] = stateStr;\n            statePayload[def.key + \"_num\"] = isStateOn ? 1 : 0;\n        } else if (def.component === \"select\") {\n            const options = def.options || [];\n            const optName = options[raw] !== undefined ? options[raw] : (\"Option \" + raw);\n            statePayload[def.key] = raw;\n            statePayload[def.key + \"_name\"] = optName;\n        } else {\n            // Number component\n            const scale = def.scale || 1;\n            const scaledVal = parseFloat((raw * scale).toFixed(2));\n            statePayload[def.key] = scaledVal;\n        }\n        count++;\n    }\n}\n\n// Compacted time elements (HH:MM:SS format for HA MQTT time entity)\nconst getRegVal = (r, blk) => {\n    if (pendingWrites[r] && (nowPub - pendingWrites[r].time < 5000)) {\n        return pendingWrites[r].val;\n    }\n    return blk[r];\n};\n\nconst formatTime = (h, m) => {\n    if (h === undefined || h === null || m === undefined || m === null) return null;\n    const hh = String(Math.max(0, Math.min(23, h))).padStart(2, '0');\n    const mm = String(Math.max(0, Math.min(59, m))).padStart(2, '0');\n    return `${hh}:${mm}:00`;\n};\n\nconst t1_h = getRegVal(1256, b3);\nconst t1_m = getRegVal(1259, b3);\nif (t1_h !== undefined && t1_m !== undefined) {\n    statePayload[\"timer_1_time\"] = formatTime(t1_h, t1_m);\n}\nconst t2_h = getRegVal(1258, b3);\nconst t2_m = getRegVal(1260, b3);\nif (t2_h !== undefined && t2_m !== undefined) {\n    statePayload[\"timer_2_time\"] = formatTime(t2_h, t2_m);\n}\nconst ms_h = getRegVal(1069, b1);\nconst ms_m = getRegVal(1261, b3);\nif (ms_h !== undefined && ms_m !== undefined) {\n    statePayload[\"mute_start_time\"] = formatTime(ms_h, ms_m);\n}\nconst me_h = getRegVal(1070, b1);\nconst me_m = getRegVal(1262, b3);\nif (me_h !== undefined && me_m !== undefined) {\n    statePayload[\"mute_end_time\"] = formatTime(me_h, me_m);\n}\n\nif (count === 0) {\n    node.status({ fill: \"yellow\", shape: \"ring\", text: \"No registers loaded yet\" });\n    return null;\n}\n\nnode.status({ fill: \"green\", shape: \"dot\", text: `Published ${count} config values to HA` });\n\nreturn {\n    topic: configStateTopic,\n    payload: JSON.stringify(statePayload),\n    retain: true\n};\n",
        "outputs": 1,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1010,
        "y": 400,
        "wires": [
            [
                "mqtt_out_ha_config_01"
            ]
        ]
    },
    {
        "id": "mqtt_out_ha_config_01",
        "type": "mqtt out",
        "z": "1c00011a6f22edfe",
        "name": "HA Config State (MQTT Out)",
        "topic": "",
        "qos": "",
        "retain": "true",
        "respTopic": "",
        "contentType": "",
        "userProps": "",
        "correl": "",
        "expiry": "",
        "broker": "69189174c80ee98f",
        "x": 1320,
        "y": 400,
        "wires": []
    },
    {
        "id": "db150efe54fed4ce",
        "type": "debug",
        "z": "1c00011a6f22edfe",
        "name": "debug 4",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "false",
        "statusVal": "",
        "statusType": "auto",
        "x": 1120,
        "y": 560,
        "wires": []
    },
    {
        "id": "7450e794f0202cde",
        "type": "serial-port",
        "name": "",
        "serialport": "/dev/ttyUSB-TC",
        "serialbaud": "9600",
        "databits": "8",
        "parity": "none",
        "stopbits": "1",
        "waitfor": "",
        "dtr": "none",
        "rts": "none",
        "cts": "none",
        "dsr": "none",
        "newline": "40",
        "bin": "bin",
        "out": "interbyte",
        "addchar": "",
        "responsetimeout": "1000"
    },
    {
        "id": "69189174c80ee98f",
        "type": "mqtt-broker",
        "name": "",
        "broker": "mqtt",
        "port": 1883,
        "clientid": "",
        "autoConnect": true,
        "usetls": false,
        "protocolVersion": 4,
        "keepalive": 60,
        "cleansession": true,
        "autoUnsubscribe": true,
        "birthTopic": "",
        "birthQos": "0",
        "birthRetain": "false",
        "birthPayload": "",
        "birthMsg": {},
        "closeTopic": "",
        "closeQos": "0",
        "closeRetain": "false",
        "closePayload": "",
        "closeMsg": {},
        "willTopic": "",
        "willQos": "0",
        "willRetain": "false",
        "willPayload": "",
        "willMsg": {},
        "userProps": "",
        "sessionExpiry": ""
    },
    {
        "id": "cf50dbd5e8b9e6e0",
        "type": "global-config",
        "env": [],
        "modules": {
            "node-red-node-serialport": "2.0.3",
            "node-red-contrib-buffer-parser": "3.2.2"
        }
    }
]